{"tomNumber":1,"title":"Фундамент","subtitle":"Как работает контроллер","summary":"От релейного шкафа к программируемой логике. Архитектура, входы и выходы, цикл сканирования, адресация памяти и электрика шкафа с ПЛК.","chapters":[{"id":"g1","dataN":"Глава 01","title":"От релейного шкафа к контроллеру","html":"<h2 id=\"g1\" data-n=\"Глава 01\">От релейного шкафа к контроллеру</h2>\n<p>Ты уже умеешь собирать логику. Каждый раз, когда ты соединял контакты последовательно, ты писал условие «И». Когда параллельно — «ИЛИ». Когда брал нормально замкнутый контакт вместо нормально разомкнутого — «НЕ». Разница между тобой и программистом ПЛК только в том, что <strong>твоя логика была из меди, а его — из битов</strong>.</p>\n<p>Релейно-контактная схема — это работающая, честная и очень надёжная технология. Но у неё есть предел, и в шестидесятых в него упёрлись автопроизводители. Шкаф управления линией содержал сотни промежуточных реле. Смена модели автомобиля означала переделку монтажа на несколько недель. В 1968 году General Motors написала техзадание на устройство, которое должно было заменить эти шкафы: программируемое, ремонтопригодное, работающее в цеху. Так появился первый ПЛК — Modicon 084.</p>\n<h3>Что именно изменилось</h3>\n<figure>\n<svg viewBox=\"0 0 800 330\" role=\"img\" aria-label=\"Сравнение релейной схемы и схемы с ПЛК\">\n  <text x=\"200\" y=\"24\" text-anchor=\"middle\" class=\"txt-hi\">РЕЛЕЙНАЯ СХЕМА</text>\n  <text x=\"600\" y=\"24\" text-anchor=\"middle\" class=\"txt-hi\" fill=\"#A87400\">СХЕМА С ПЛК</text>\n  <path d=\"M400 10 V320\" stroke=\"#B5C0B2\" stroke-dasharray=\"5 5\" fill=\"none\"></path>\n\n  <!-- РЕЛЕ: слева датчики -->\n  <g class=\"txt-s\" fill=\"#515B54\">\n    <text x=\"30\" y=\"70\">кнопки</text><text x=\"30\" y=\"92\">датчики</text>\n  </g>\n  <rect x=\"25\" y=\"100\" width=\"80\" height=\"150\" rx=\"3\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n  <text x=\"65\" y=\"180\" text-anchor=\"middle\" class=\"txt-s\">поле</text>\n  <!-- клубок проводов -->\n  <g stroke=\"#8A5522\" stroke-width=\"1.6\" fill=\"none\" opacity=\".9\">\n    <path d=\"M105 120 C160 120 150 200 210 200\"></path>\n    <path d=\"M105 140 C170 140 160 130 215 130\"></path>\n    <path d=\"M105 165 C150 165 190 240 240 175\"></path>\n    <path d=\"M105 190 C170 190 150 110 230 155\"></path>\n    <path d=\"M105 215 C160 215 200 160 250 215\"></path>\n    <path d=\"M105 235 C150 235 180 190 245 240\"></path>\n  </g>\n  <!-- реле -->\n  <g fill=\"#D5DCD1\" stroke=\"#8A968A\">\n    <rect x=\"205\" y=\"115\" width=\"26\" height=\"34\" rx=\"2\"></rect><rect x=\"240\" y=\"115\" width=\"26\" height=\"34\" rx=\"2\"></rect>\n    <rect x=\"205\" y=\"160\" width=\"26\" height=\"34\" rx=\"2\"></rect><rect x=\"240\" y=\"160\" width=\"26\" height=\"34\" rx=\"2\"></rect>\n    <rect x=\"205\" y=\"205\" width=\"26\" height=\"34\" rx=\"2\"></rect><rect x=\"240\" y=\"205\" width=\"26\" height=\"34\" rx=\"2\"></rect>\n  </g>\n  <text x=\"235\" y=\"262\" text-anchor=\"middle\" class=\"txt-s\">KA1…KA40</text>\n  <text x=\"235\" y=\"278\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A32C24\">логика = провода</text>\n  <text x=\"200\" y=\"308\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A32C24\">изменить → отвёртка, простой линии</text>\n  <path d=\"M270 180 H320\" stroke=\"#A87400\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <rect x=\"320\" y=\"160\" width=\"46\" height=\"40\" rx=\"2\" fill=\"#D5DCD1\" stroke=\"#A87400\"></rect>\n  <text x=\"343\" y=\"185\" text-anchor=\"middle\" class=\"txt-s\">KM</text>\n\n  <!-- ПЛК -->\n  <rect x=\"425\" y=\"100\" width=\"80\" height=\"150\" rx=\"3\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n  <text x=\"465\" y=\"180\" text-anchor=\"middle\" class=\"txt-s\">поле</text>\n  <g stroke=\"#8A5522\" stroke-width=\"1.8\" fill=\"none\">\n    <path d=\"M505 130 H570\"></path><path d=\"M505 155 H570\"></path><path d=\"M505 180 H570\"></path>\n    <path d=\"M505 205 H570\"></path><path d=\"M505 230 H570\"></path>\n  </g>\n  <rect x=\"570\" y=\"105\" width=\"110\" height=\"145\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#A87400\" stroke-width=\"2\"></rect>\n  <text x=\"625\" y=\"132\" text-anchor=\"middle\" class=\"txt-hi\">ПЛК</text>\n  <rect x=\"588\" y=\"145\" width=\"74\" height=\"70\" rx=\"2\" fill=\"#E3E8DF\" stroke=\"#B5C0B2\"></rect>\n  <text x=\"625\" y=\"172\" text-anchor=\"middle\" class=\"txt-s\">логика</text>\n  <text x=\"625\" y=\"192\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1C6B4C\">= программа</text>\n  <path d=\"M680 180 H720\" stroke=\"#A87400\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <rect x=\"720\" y=\"160\" width=\"46\" height=\"40\" rx=\"2\" fill=\"#D5DCD1\" stroke=\"#A87400\"></rect>\n  <text x=\"743\" y=\"185\" text-anchor=\"middle\" class=\"txt-s\">KM</text>\n  <text x=\"600\" y=\"278\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1C6B4C\">изменить → правка кода, 2 минуты</text>\n  <text x=\"600\" y=\"308\" text-anchor=\"middle\" class=\"txt-s\">проводов только до клемм</text>\n</svg>\n<figcaption>Слева логика физически распаяна между реле. Справа провода идут только «поле → клемма» и «клемма → контактор», а всё, что между ними, живёт в памяти.</figcaption>\n</figure>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Критерий</th><th>Релейная схема</th><th>ПЛК</th></tr>\n<tr><td>Изменение логики</td><td>Переделка монтажа, часы простоя</td><td>Правка программы, минуты, можно удалённо</td></tr>\n<tr><td>Ресурс</td><td>Контакты подгорают, катушки дохнут</td><td>Виртуальные контакты не изнашиваются</td></tr>\n<tr><td>Таймеры</td><td>Отдельная железка за деньги и место на рейке</td><td>Бесплатно, сколько угодно</td></tr>\n<tr><td>Счётчики</td><td>Механические, дорогие</td><td>Бесплатно, до миллиардов</td></tr>\n<tr><td>Диагностика</td><td>Мультиметр и опыт</td><td>Онлайн-мониторинг, текст аварии на HMI</td></tr>\n<tr><td>Связь</td><td>Нет</td><td>PROFINET, PROFIBUS, Modbus, SCADA</td></tr>\n<tr><td>Габариты</td><td>Шкаф 2 м</td><td>Модуль 10 см</td></tr>\n<tr><td>Надёжность при отказе</td><td>Отказывает по одному реле</td><td>Отказ CPU кладёт всё сразу</td></tr>\n<tr><td>Цена малой задачи</td><td>Дешевле на 2–3 реле</td><td>Оправдан от ~10 сигналов</td></tr>\n</tbody></table>\n</div>\n<p>Обрати внимание на две последние строки. ПЛК не всегда лучше. Управление одним насосом по поплавку релейка сделает дешевле и надёжнее. ПЛК выигрывает там, где логики много и она меняется.</p>\n<div class=\"note danger\">\n<span class=\"lbl\">Что осталось железом навсегда</span>\nАвтоматы, УЗО, силовые контакторы, тепловые реле и <strong>аварийный стоп</strong>. Грибок не имеет права работать «через программу»: он рвёт цепь питания катушек аппаратно, через реле безопасности или защитный контур Safety-ПЛК. Программа может зависнуть или уйти в STOP — медь не зависает. Это первое, что проверяет инспектор и первое, что спросят у тебя на объекте.\n</div>\n<h3>Что физически заменил контроллер</h3>\n<p>Полезно держать в голове точное соответствие. ПЛК заменил <strong>только промежуточные реле, таймеры и счётчики</strong> — то есть слаботочную логическую часть. Всё, что стоит выше по мощности, и всё, что относится к безопасности, осталось на своих местах.</p>\n<div class=\"task\">\n<span class=\"lbl\">Проверка</span>\nУсловие «мотор пускается, если сработали ОБА датчика» меняем на «если сработал ХОТЯ БЫ ОДИН». Опиши в двух колонках: что делает электрик в релейном шкафу и что делает наладчик с ПЛК. Посчитай примерное время в обоих случаях.\n</div>","searchText":"От релейного шкафа к контроллеру Ты уже умеешь собирать логику. Каждый раз, когда ты соединял контакты последовательно, ты писал условие «И». Когда параллельно — «ИЛИ». Когда брал нормально замкнутый контакт вместо нормально разомкнутого — «НЕ». Разница между тобой и программистом ПЛК только в том, что твоя логика была из меди, а его — из битов. Релейно-контактная схема — это работающая, честная и очень надёжная технология. Но у неё есть предел, и в шестидесятых в него упёрлись автопроизводители. Шкаф управления линией содержал сотни промежуточных реле. Смена модели автомобиля означала переделку монтажа на несколько недель. В 1968 году General Motors написала техзадание на устройство, которое должно было заменить эти шкафы: программируемое, ремонтопригодное, работающее в цеху. Так появился первый ПЛК — Modicon 084. Что именно изменилось РЕЛЕЙНАЯ СХЕМА СХЕМА С ПЛК кнопкидатчики поле KA1…KA40 логика = провода изменить → отвёртка, простой линии KM поле ПЛК логика = программа KM изменить → правка кода, 2 минуты проводов только до клемм Слева логика физически распаяна между реле. Справа провода идут только «поле → клемма» и «клемма → контактор», а всё, что между ними, живёт в памяти. КритерийРелейная схемаПЛК Изменение логикиПеределка монтажа, часы простояПравка программы, минуты, можно удалённо РесурсКонтакты подгорают, катушки дохнутВиртуальные контакты не изнашиваются ТаймерыОтдельная железка за деньги и место на рейкеБесплатно, сколько угодно СчётчикиМеханические, дорогиеБесплатно, до миллиардов ДиагностикаМультиметр и опытОнлайн-мониторинг, текст аварии на HMI СвязьНетPROFINET, PROFIBUS, Modbus, SCADA ГабаритыШкаф 2 мМодуль 10 см Надёжность при отказеОтказывает по одному релеОтказ CPU кладёт всё сразу Цена малой задачиДешевле на 2–3 релеОправдан от ~10 сигналов Обрати внимание на две последние строки. ПЛК не всегда лучше. Управление одним насосом по поплавку релейка сделает дешевле и надёжнее. ПЛК выигрывает там, где логики много и она меняется. Что осталось железом навсегда Автоматы, УЗО, силовые контакторы, тепловые реле и аварийный стоп. Грибок не имеет права работать «через программу»: он рвёт цепь питания катушек аппаратно, через реле безопасности или защитный контур Safety-ПЛК. Программа может зависнуть или уйти в STOP — медь не зависает. Это первое, что проверяет инспектор и первое, что спросят у тебя на объекте. Что физически заменил контроллер Полезно держать в голове точное соответствие. ПЛК заменил только промежуточные реле, таймеры и счётчики — то есть слаботочную логическую часть. Всё, что стоит выше по мощности, и всё, что относится к безопасности, осталось на своих местах. Проверка Условие «мотор пускается, если сработали ОБА датчика» меняем на «если сработал ХОТЯ БЫ ОДИН». Опиши в двух колонках: что делает электрик в релейном шкафу и что делает наладчик с ПЛК. Посчитай примерное время в обоих случаях. КритерийРелейная схемаПЛК Изменение логикиПеределка монтажа, часы простояПравка программы, минуты, можно удалённо РесурсКонтакты подгорают, катушки дохнутВиртуальные контакты не изнашиваются ТаймерыОтдельная железка за деньги и место на рейкеБесплатно, сколько угодно СчётчикиМеханические, дорогиеБесплатно, до миллиардов ДиагностикаМультиметр и опытОнлайн-мониторинг, текст аварии на HMI СвязьНетPROFINET, PROFIBUS, Modbus, SCADA ГабаритыШкаф 2 мМодуль 10 см Надёжность при отказеОтказывает по одному релеОтказ CPU кладёт всё сразу Цена малой задачиДешевле на 2–3 релеОправдан от ~10 сигналов Что осталось железом навсегда Автоматы, УЗО, силовые контакторы, тепловые реле и аварийный стоп. Грибок не имеет права работать «через программу»: он рвёт цепь питания катушек аппаратно, через реле безопасности или защитный контур Safety-ПЛК. Программа может зависнуть или уйти в STOP — медь не зависает. Это первое, что проверяет инспектор и первое, что спросят у тебя на объекте. Проверка Условие «мотор пускается, если сработали ОБА датчика» меняем на «если сработал ХОТЯ БЫ ОДИН». Опиши в двух колонках: что делает электрик в релейном шкафу и что делает наладчик с ПЛК. Посчитай примерное время в обоих случаях."},{"id":"g2","dataN":"Глава 02","title":"Из чего состоит ПЛК","html":"<h2 id=\"g2\" data-n=\"Глава 02\">Из чего состоит ПЛК</h2>\n<p>Открой любой современный шкаф автоматики — увидишь на DIN-рейке набор модулей, состыкованных боком друг к другу. Это и есть ПЛК в модульном исполнении.</p>\n<figure>\n<svg viewBox=\"0 0 800 300\" role=\"img\" aria-label=\"Состав модульного ПЛК на DIN-рейке\">\n  <!-- DIN рейка -->\n  <rect x=\"20\" y=\"205\" width=\"760\" height=\"14\" fill=\"#D5DCD1\" stroke=\"#8A968A\"></rect>\n  <text x=\"24\" y=\"238\" class=\"txt-s\">DIN-рейка 35 мм</text>\n\n  <g stroke=\"#8A968A\" stroke-width=\"2\">\n  <rect x=\"40\" y=\"70\" width=\"90\" height=\"135\" rx=\"3\" fill=\"#D5DCD1\"></rect>\n  <rect x=\"135\" y=\"70\" width=\"110\" height=\"135\" rx=\"3\" fill=\"#E3E8DF\"></rect>\n  <rect x=\"250\" y=\"70\" width=\"85\" height=\"135\" rx=\"3\" fill=\"#E3E8DF\"></rect>\n  <rect x=\"340\" y=\"70\" width=\"85\" height=\"135\" rx=\"3\" fill=\"#E3E8DF\"></rect>\n  <rect x=\"430\" y=\"70\" width=\"85\" height=\"135\" rx=\"3\" fill=\"#E3E8DF\"></rect>\n  <rect x=\"520\" y=\"70\" width=\"85\" height=\"135\" rx=\"3\" fill=\"#E3E8DF\"></rect>\n  <rect x=\"610\" y=\"70\" width=\"95\" height=\"135\" rx=\"3\" fill=\"#E3E8DF\"></rect>\n  </g>\n\n  <g text-anchor=\"middle\">\n    <text x=\"85\" y=\"96\" class=\"txt-hi\" font-size=\"13\">PS</text>\n    <text x=\"85\" y=\"118\" class=\"txt-s\">блок</text><text x=\"85\" y=\"132\" class=\"txt-s\">питания</text>\n    <text x=\"85\" y=\"156\" class=\"txt-s\" fill=\"#8A5522\">230 В →</text>\n    <text x=\"85\" y=\"172\" class=\"txt-s\" fill=\"#8A5522\">24 В DC</text>\n\n    <text x=\"190\" y=\"96\" class=\"txt-hi\" font-size=\"13\" fill=\"#A87400\">CPU</text>\n    <text x=\"190\" y=\"118\" class=\"txt-s\">процессор</text>\n    <text x=\"190\" y=\"134\" class=\"txt-s\">+ память</text>\n    <text x=\"190\" y=\"156\" class=\"txt-s\">выполняет</text>\n    <text x=\"190\" y=\"170\" class=\"txt-s\">программу</text>\n\n    <text x=\"292\" y=\"96\" class=\"txt-hi\" font-size=\"13\">DI</text>\n    <text x=\"292\" y=\"118\" class=\"txt-s\">16 вх.</text><text x=\"292\" y=\"134\" class=\"txt-s\">24 В DC</text>\n    <text x=\"382\" y=\"96\" class=\"txt-hi\" font-size=\"13\">DO</text>\n    <text x=\"382\" y=\"118\" class=\"txt-s\">16 вых.</text><text x=\"382\" y=\"134\" class=\"txt-s\">транз.</text>\n    <text x=\"472\" y=\"96\" class=\"txt-hi\" font-size=\"13\">AI</text>\n    <text x=\"472\" y=\"118\" class=\"txt-s\">4 вх.</text><text x=\"472\" y=\"134\" class=\"txt-s\">4–20 мА</text>\n    <text x=\"562\" y=\"96\" class=\"txt-hi\" font-size=\"13\">AO</text>\n    <text x=\"562\" y=\"118\" class=\"txt-s\">2 вых.</text><text x=\"562\" y=\"134\" class=\"txt-s\">0–10 В</text>\n    <text x=\"657\" y=\"96\" class=\"txt-hi\" font-size=\"13\">CM</text>\n    <text x=\"657\" y=\"118\" class=\"txt-s\">связь</text>\n    <text x=\"657\" y=\"134\" class=\"txt-s\">PROFINET</text>\n  </g>\n\n  <!-- клеммы -->\n  <g fill=\"#A87400\">\n    <circle cx=\"270\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"282\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"294\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"306\" cy=\"192\" r=\"2.6\"></circle>\n    <circle cx=\"360\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"372\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"384\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"396\" cy=\"192\" r=\"2.6\"></circle>\n    <circle cx=\"450\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"462\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"474\" cy=\"192\" r=\"2.6\"></circle>\n    <circle cx=\"540\" cy=\"192\" r=\"2.6\"></circle><circle cx=\"552\" cy=\"192\" r=\"2.6\"></circle>\n  </g>\n\n  <!-- шина -->\n  <path d=\"M135 60 H705\" stroke=\"#1C6B4C\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"420\" y=\"50\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1C6B4C\">ВНУТРЕННЯЯ ШИНА — обмен данными между модулями</text>\n\n  <text x=\"400\" y=\"270\" text-anchor=\"middle\" class=\"txt-s\">Модульная стойка наращивается по мере надобности: не хватило входов — добавил модуль DI</text>\n  <text x=\"400\" y=\"288\" text-anchor=\"middle\" class=\"txt-s\">Компактный ПЛК (S7-1200, ОВЕН ПЛК110) — то же самое в одном корпусе</text>\n</svg>\n<figcaption>Питание, процессор, модули ввода-вывода, модуль связи. У компактных контроллеров всё это в одной коробке, у модульных — набирается под задачу.</figcaption>\n</figure>\n<h3>CPU: что там внутри</h3>\n<ul>\n  <li><strong>Процессор</strong> — выполняет программу. Время цикла у современных контроллеров 1–20 мс.</li>\n  <li><strong>Рабочая память (RAM)</strong> — здесь живёт исполняемая программа и текущие значения переменных. Пропало питание — очистилась.</li>\n  <li><strong>Загрузочная память (Load memory)</strong> — энергонезависимая, чаще карта памяти. Там хранится проект целиком, включая комментарии и символьные имена. При включении оттуда всё загружается в RAM.</li>\n  <li><strong>Retain-память</strong> — небольшая энергонезависимая область для переменных, которые обязаны пережить отключение: счётчики выработки, наработка моточасов, последний режим.</li>\n</ul>\n<div class=\"note ok\">\n<span class=\"lbl\">Практика</span>\nКарта памяти у Siemens S7-1200/1500 — это не «флешка для удобства», а часть контроллера. Без неё программа в некоторых конфигурациях не стартует. При замене сгоревшего CPU карту переставляют в новый, и линия поднимается без ноутбука и без пароля от проекта. Всегда уточняй на объекте, где лежит резервная копия проекта.\n</div>\n<h3>Режимы работы CPU</h3>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Режим</th><th>Что происходит</th><th>Состояние выходов</th></tr>\n<tr><td>RUN</td><td>Программа выполняется циклически</td><td>Управляются программой</td></tr>\n<tr><td>STOP</td><td>Программа не выполняется</td><td>Сбрасываются в 0 (безопасное состояние)</td></tr>\n<tr><td>STARTUP</td><td>Однократная инициализация после включения</td><td>Ещё не активны</td></tr>\n<tr><td>DEFECT / SF</td><td>Аппаратная или системная ошибка</td><td>Сброшены, горит красный светодиод</td></tr>\n</tbody></table>\n</div>\n<p>Светодиоды на лицевой панели — твой первый инструмент диагностики, ещё до ноутбука. Зелёный RUN — работает. Жёлтый STOP — стоит. Красный ERROR/SF — ошибка. Мигающий по очереди — идёт загрузка или сброс.</p>\n<h3>Компактный, модульный, распределённый</h3>\n<ul>\n  <li><strong>Компактный (моноблок)</strong> — CPU и I/O в одном корпусе. S7-1200, ОВЕН ПЛК110, Logo!. Дёшево, для машин и небольших установок.</li>\n  <li><strong>Модульный</strong> — стойка с набором модулей. S7-1500, S7-300/400. Для линий и цехов.</li>\n  <li><strong>Распределённый ввод-вывод</strong> — CPU в главном шкафу, а станции ET200 стоят прямо у оборудования и связаны с ним по PROFINET одной витой парой. Это то, что ты видел на VW: вместо ста кабелей через весь цех — один сетевой.</li>\n</ul>\n<div class=\"task\">\n<span class=\"lbl\">Проверка</span>\nКонтроллер ушёл в STOP посреди смены. Что произойдёт с мотором конвейера, который был включён? Почему это спроектировано именно так? И что произойдёт с пневмоцилиндром, если клапан пятилинейный с пружинным возвратом?\n</div>","searchText":"Из чего состоит ПЛК Открой любой современный шкаф автоматики — увидишь на DIN-рейке набор модулей, состыкованных боком друг к другу. Это и есть ПЛК в модульном исполнении. DIN-рейка 35 мм PS блокпитания 230 В → 24 В DC CPU процессор + память выполняет программу DI 16 вх.24 В DC DO 16 вых.транз. AI 4 вх.4–20 мА AO 2 вых.0–10 В CM связь PROFINET ВНУТРЕННЯЯ ШИНА — обмен данными между модулями Модульная стойка наращивается по мере надобности: не хватило входов — добавил модуль DI Компактный ПЛК (S7-1200, ОВЕН ПЛК110) — то же самое в одном корпусе Питание, процессор, модули ввода-вывода, модуль связи. У компактных контроллеров всё это в одной коробке, у модульных — набирается под задачу. CPU: что там внутри Процессор — выполняет программу. Время цикла у современных контроллеров 1–20 мс. Рабочая память (RAM) — здесь живёт исполняемая программа и текущие значения переменных. Пропало питание — очистилась. Загрузочная память (Load memory) — энергонезависимая, чаще карта памяти. Там хранится проект целиком, включая комментарии и символьные имена. При включении оттуда всё загружается в RAM. Retain-память — небольшая энергонезависимая область для переменных, которые обязаны пережить отключение: счётчики выработки, наработка моточасов, последний режим. Практика Карта памяти у Siemens S7-1200/1500 — это не «флешка для удобства», а часть контроллера. Без неё программа в некоторых конфигурациях не стартует. При замене сгоревшего CPU карту переставляют в новый, и линия поднимается без ноутбука и без пароля от проекта. Всегда уточняй на объекте, где лежит резервная копия проекта. Режимы работы CPU РежимЧто происходитСостояние выходов RUNПрограмма выполняется циклическиУправляются программой STOPПрограмма не выполняетсяСбрасываются в 0 (безопасное состояние) STARTUPОднократная инициализация после включенияЕщё не активны DEFECT / SFАппаратная или системная ошибкаСброшены, горит красный светодиод Светодиоды на лицевой панели — твой первый инструмент диагностики, ещё до ноутбука. Зелёный RUN — работает. Жёлтый STOP — стоит. Красный ERROR/SF — ошибка. Мигающий по очереди — идёт загрузка или сброс. Компактный, модульный, распределённый Компактный (моноблок) — CPU и I/O в одном корпусе. S7-1200, ОВЕН ПЛК110, Logo!. Дёшево, для машин и небольших установок. Модульный — стойка с набором модулей. S7-1500, S7-300/400. Для линий и цехов. Распределённый ввод-вывод — CPU в главном шкафу, а станции ET200 стоят прямо у оборудования и связаны с ним по PROFINET одной витой парой. Это то, что ты видел на VW: вместо ста кабелей через весь цех — один сетевой. Проверка Контроллер ушёл в STOP посреди смены. Что произойдёт с мотором конвейера, который был включён? Почему это спроектировано именно так? И что произойдёт с пневмоцилиндром, если клапан пятилинейный с пружинным возвратом? Практика Карта памяти у Siemens S7-1200/1500 — это не «флешка для удобства», а часть контроллера. Без неё программа в некоторых конфигурациях не стартует. При замене сгоревшего CPU карту переставляют в новый, и линия поднимается без ноутбука и без пароля от проекта. Всегда уточняй на объекте, где лежит резервная копия проекта. РежимЧто происходитСостояние выходов RUNПрограмма выполняется циклическиУправляются программой STOPПрограмма не выполняетсяСбрасываются в 0 (безопасное состояние) STARTUPОднократная инициализация после включенияЕщё не активны DEFECT / SFАппаратная или системная ошибкаСброшены, горит красный светодиод Проверка Контроллер ушёл в STOP посреди смены. Что произойдёт с мотором конвейера, который был включён? Почему это спроектировано именно так? И что произойдёт с пневмоцилиндром, если клапан пятилинейный с пружинным возвратом?"},{"id":"g3","dataN":"Глава 03","title":"Входы и выходы: дискретные","html":"<h2 id=\"g3\" data-n=\"Глава 03\">Входы и выходы: дискретные</h2>\n<p>Дискретный вход (DI) отвечает на один вопрос: <strong>есть ли на клемме напряжение около 24 В?</strong> Есть — бит равен 1. Нет — 0.</p>\n<figure>\n<svg viewBox=\"0 0 800 230\" role=\"img\" aria-label=\"Подключение кнопки к дискретному входу\">\n  <path d=\"M60 40 H740\" stroke=\"#8A5522\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"60\" y=\"30\" class=\"txt-m\" fill=\"#8A5522\">+24 В</text>\n  <path d=\"M60 205 H740\" stroke=\"#1F5391\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"60\" y=\"228\" class=\"txt-m\" fill=\"#1F5391\">0 В (M)</text>\n\n  <path d=\"M180 40 V80\" stroke=\"#8A5522\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <circle cx=\"180\" cy=\"83\" r=\"3.5\" fill=\"#8A5522\"></circle>\n  <path d=\"M180 106 L212 88\" stroke=\"#1E2422\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <circle cx=\"180\" cy=\"108\" r=\"3.5\" fill=\"#1E2422\"></circle>\n  <path d=\"M180 108 V155 H420\" stroke=\"#1E2422\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <text x=\"150\" y=\"100\" text-anchor=\"end\" class=\"txt-m\">S1 «Пуск»</text>\n  <text x=\"150\" y=\"118\" text-anchor=\"end\" class=\"txt-s\">контакт NO</text>\n\n  <rect x=\"420\" y=\"95\" width=\"240\" height=\"100\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"540\" y=\"120\" text-anchor=\"middle\" class=\"txt-hi\">МОДУЛЬ ВХОДОВ</text>\n  <circle cx=\"420\" cy=\"155\" r=\"6\" fill=\"#EFF1EB\" stroke=\"#1E2422\" stroke-width=\"2\"></circle>\n  <text x=\"437\" y=\"150\" class=\"txt-s\">клемма I0.0</text>\n  <rect x=\"475\" y=\"138\" width=\"58\" height=\"34\" rx=\"3\" fill=\"#DCE2D8\" stroke=\"#B5C0B2\"></rect>\n  <text x=\"504\" y=\"159\" text-anchor=\"middle\" class=\"txt-s\">оптрон</text>\n  <path d=\"M533 155 H575\" stroke=\"#1C6B4C\" stroke-width=\"2\" fill=\"none\"></path>\n  <text x=\"612\" y=\"151\" text-anchor=\"middle\" class=\"txt-m\" fill=\"#1C6B4C\">бит I0.0 = 1</text>\n  <text x=\"612\" y=\"168\" text-anchor=\"middle\" class=\"txt-s\">в памяти CPU</text>\n  <path d=\"M540 195 V205\" stroke=\"#1F5391\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <text x=\"552\" y=\"202\" class=\"txt-s\">общая клемма</text>\n</svg>\n<figcaption>Кнопка ничего не «сообщает». Она просто пропускает +24 В на клемму, а модуль это замечает и поднимает бит.</figcaption>\n</figure>\n<h3>Пороги и «серая зона»</h3>\n<p>Для входов типа 1 по IEC 61131-2:</p>\n<ul>\n  <li>от <strong>−3 до +5 В</strong> — гарантированный <strong>0</strong></li>\n  <li>от <strong>+15 до +30 В</strong> — гарантированная <strong>1</strong></li>\n  <li>от 5 до 15 В — состояние не определено</li>\n</ul>\n<p>Отсюда все «мистические» неисправности: наводка на длинном кабеле рядом с силовым, окислившийся контакт концевика, влажная клеммная коробка. Вход попадает в серую зону и начинает дребезжать. Лечится экранированным кабелем, раздельной прокладкой силовых и сигнальных трасс и программным фильтром (в TIA Portal время фильтрации входа настраивается прямо в свойствах модуля).</p>\n<h3>NO и NC: правило безопасного отказа</h3>\n<figure>\n<svg viewBox=\"0 0 800 240\" role=\"img\" aria-label=\"Почему кнопка Стоп подключается нормально замкнутым контактом\">\n  <rect x=\"20\" y=\"16\" width=\"370\" height=\"205\" rx=\"4\" fill=\"#DDEBE0\" stroke=\"#1C6B4C\" stroke-width=\"1.5\"></rect>\n  <text x=\"205\" y=\"44\" text-anchor=\"middle\" class=\"txt-hi\" fill=\"#1C6B4C\">ПРАВИЛЬНО · NC</text>\n  <text x=\"205\" y=\"66\" text-anchor=\"middle\" class=\"txt-s\">кнопка «Стоп» замкнута в покое</text>\n  <text x=\"45\" y=\"98\" class=\"txt-m\">Норма:</text><text x=\"180\" y=\"98\" class=\"txt-m\" fill=\"#1C6B4C\">вход = 1 → работа разрешена</text>\n  <text x=\"45\" y=\"128\" class=\"txt-m\">Нажали:</text><text x=\"180\" y=\"128\" class=\"txt-m\">вход = 0 → стоп</text>\n  <text x=\"45\" y=\"158\" class=\"txt-m\">Обрыв:</text><text x=\"180\" y=\"158\" class=\"txt-m\" fill=\"#1C6B4C\">вход = 0 → стоп</text>\n  <text x=\"205\" y=\"196\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1C6B4C\">Любая неисправность останавливает машину</text>\n\n  <rect x=\"410\" y=\"16\" width=\"370\" height=\"205\" rx=\"4\" fill=\"#F6E1DC\" stroke=\"#A32C24\" stroke-width=\"1.5\"></rect>\n  <text x=\"595\" y=\"44\" text-anchor=\"middle\" class=\"txt-hi\" fill=\"#A32C24\">ОПАСНО · NO</text>\n  <text x=\"595\" y=\"66\" text-anchor=\"middle\" class=\"txt-s\">кнопка «Стоп» разомкнута в покое</text>\n  <text x=\"435\" y=\"98\" class=\"txt-m\">Норма:</text><text x=\"570\" y=\"98\" class=\"txt-m\">вход = 0</text>\n  <text x=\"435\" y=\"128\" class=\"txt-m\">Нажали:</text><text x=\"570\" y=\"128\" class=\"txt-m\">вход = 1 → стоп</text>\n  <text x=\"435\" y=\"158\" class=\"txt-m\">Обрыв:</text><text x=\"570\" y=\"158\" class=\"txt-m\" fill=\"#A32C24\">вход = 0 → «всё нормально»</text>\n  <text x=\"595\" y=\"196\" text-anchor=\"middle\" class=\"txt-s pulse\" fill=\"#A32C24\">Кнопка «Стоп» мертва, никто не знает</text>\n</svg>\n<figcaption>Принцип fail-safe: неисправность должна приводить систему в безопасное состояние, а не маскироваться под норму. Стоп, аварийные цепи, защитные концевики — всегда NC.</figcaption>\n</figure>\n<h3>PNP и NPN</h3>\n<p>У трёхпроводного датчика коричневый — +24 В, синий — 0 В, чёрный — сигнал. Разница только в том, что датчик делает с чёрным проводом при срабатывании.</p>\n<figure>\n<svg viewBox=\"0 0 800 290\" role=\"img\" aria-label=\"Сравнение датчиков PNP и NPN\">\n  <text x=\"200\" y=\"24\" text-anchor=\"middle\" class=\"txt-hi\">PNP · плюсовая логика</text>\n  <text x=\"200\" y=\"44\" text-anchor=\"middle\" class=\"txt-s\">Европа, Siemens, автопром — стандарт</text>\n  <path d=\"M40 66 H360\" stroke=\"#8A5522\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"40\" y=\"60\" class=\"txt-s\" fill=\"#8A5522\">+24 В</text>\n  <path d=\"M40 252 H360\" stroke=\"#1F5391\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"40\" y=\"272\" class=\"txt-s\" fill=\"#1F5391\">0 В</text>\n  <rect x=\"85\" y=\"102\" width=\"90\" height=\"86\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"130\" y=\"138\" text-anchor=\"middle\" class=\"txt-s\">ДАТЧИК</text><text x=\"130\" y=\"158\" text-anchor=\"middle\" class=\"txt-s\">PNP</text>\n  <path d=\"M105 66 V102\" stroke=\"#8A5522\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <path d=\"M155 188 V252\" stroke=\"#1F5391\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <path d=\"M175 145 H240\" stroke=\"#1E2422\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <text x=\"207\" y=\"136\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1C6B4C\">даёт +24 В</text>\n  <rect x=\"240\" y=\"118\" width=\"80\" height=\"56\" rx=\"3\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"280\" y=\"142\" text-anchor=\"middle\" class=\"txt-s\">вход</text><text x=\"280\" y=\"160\" text-anchor=\"middle\" class=\"txt-s\">ПЛК</text>\n  <path d=\"M280 174 V252\" stroke=\"#1F5391\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <text x=\"290\" y=\"212\" class=\"txt-s\">общая клемма = минус</text>\n\n  <path d=\"M400 16 V275\" stroke=\"#B5C0B2\" stroke-dasharray=\"5 5\" fill=\"none\"></path>\n\n  <text x=\"600\" y=\"24\" text-anchor=\"middle\" class=\"txt-hi\">NPN · минусовая логика</text>\n  <text x=\"600\" y=\"44\" text-anchor=\"middle\" class=\"txt-s\">Азия, старое оборудование</text>\n  <path d=\"M440 66 H760\" stroke=\"#8A5522\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"440\" y=\"60\" class=\"txt-s\" fill=\"#8A5522\">+24 В</text>\n  <path d=\"M440 252 H760\" stroke=\"#1F5391\" stroke-width=\"3\" fill=\"none\"></path>\n  <text x=\"440\" y=\"272\" class=\"txt-s\" fill=\"#1F5391\">0 В</text>\n  <rect x=\"485\" y=\"102\" width=\"90\" height=\"86\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"530\" y=\"138\" text-anchor=\"middle\" class=\"txt-s\">ДАТЧИК</text><text x=\"530\" y=\"158\" text-anchor=\"middle\" class=\"txt-s\">NPN</text>\n  <path d=\"M505 66 V102\" stroke=\"#8A5522\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <path d=\"M555 188 V252\" stroke=\"#1F5391\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <path d=\"M575 145 H640\" stroke=\"#1E2422\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <text x=\"607\" y=\"136\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1F5391\">тянет к 0 В</text>\n  <rect x=\"640\" y=\"118\" width=\"80\" height=\"56\" rx=\"3\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"680\" y=\"142\" text-anchor=\"middle\" class=\"txt-s\">вход</text><text x=\"680\" y=\"160\" text-anchor=\"middle\" class=\"txt-s\">ПЛК</text>\n  <path d=\"M680 118 V66\" stroke=\"#8A5522\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <text x=\"692\" y=\"96\" class=\"txt-s\">общая клемма = плюс</text>\n</svg>\n<figcaption>Тип датчика определяет, куда сажается общая клемма модуля входов. Перепутал — вход либо мёртвый, либо постоянно в единице, а в худшем случае выгорает оптрон.</figcaption>\n</figure>\n<p>Запоминается просто: <strong>PNP = Positive, датчик выдаёт плюс</strong>. Тип написан на корпусе датчика и в даташите — смотри до подключения. Существуют переходные реле и модули с переключаемой полярностью, но проще заказать правильный датчик.</p>\n<div class=\"task\">\n<span class=\"lbl\">Проверка</span>\n1. Почему защитный концевик двери ограждения делают NC, а кнопку «Пуск» — NO? 2. Датчик NPN подключили к модулю, у которого общая клемма на минусе. Что увидит наладчик в онлайн-мониторинге?\n</div>","searchText":"Входы и выходы: дискретные Дискретный вход (DI) отвечает на один вопрос: есть ли на клемме напряжение около 24 В? Есть — бит равен 1. Нет — 0. +24 В 0 В (M) S1 «Пуск» контакт NO МОДУЛЬ ВХОДОВ клемма I0.0 оптрон бит I0.0 = 1 в памяти CPU общая клемма Кнопка ничего не «сообщает». Она просто пропускает +24 В на клемму, а модуль это замечает и поднимает бит. Пороги и «серая зона» Для входов типа 1 по IEC 61131-2: от −3 до +5 В — гарантированный 0 от +15 до +30 В — гарантированная 1 от 5 до 15 В — состояние не определено Отсюда все «мистические» неисправности: наводка на длинном кабеле рядом с силовым, окислившийся контакт концевика, влажная клеммная коробка. Вход попадает в серую зону и начинает дребезжать. Лечится экранированным кабелем, раздельной прокладкой силовых и сигнальных трасс и программным фильтром (в TIA Portal время фильтрации входа настраивается прямо в свойствах модуля). NO и NC: правило безопасного отказа ПРАВИЛЬНО · NC кнопка «Стоп» замкнута в покое Норма:вход = 1 → работа разрешена Нажали:вход = 0 → стоп Обрыв:вход = 0 → стоп Любая неисправность останавливает машину ОПАСНО · NO кнопка «Стоп» разомкнута в покое Норма:вход = 0 Нажали:вход = 1 → стоп Обрыв:вход = 0 → «всё нормально» Кнопка «Стоп» мертва, никто не знает Принцип fail-safe: неисправность должна приводить систему в безопасное состояние, а не маскироваться под норму. Стоп, аварийные цепи, защитные концевики — всегда NC. PNP и NPN У трёхпроводного датчика коричневый — +24 В, синий — 0 В, чёрный — сигнал. Разница только в том, что датчик делает с чёрным проводом при срабатывании. PNP · плюсовая логика Европа, Siemens, автопром — стандарт +24 В 0 В ДАТЧИКPNP даёт +24 В входПЛК общая клемма = минус NPN · минусовая логика Азия, старое оборудование +24 В 0 В ДАТЧИКNPN тянет к 0 В входПЛК общая клемма = плюс Тип датчика определяет, куда сажается общая клемма модуля входов. Перепутал — вход либо мёртвый, либо постоянно в единице, а в худшем случае выгорает оптрон. Запоминается просто: PNP = Positive, датчик выдаёт плюс. Тип написан на корпусе датчика и в даташите — смотри до подключения. Существуют переходные реле и модули с переключаемой полярностью, но проще заказать правильный датчик. Проверка 1. Почему защитный концевик двери ограждения делают NC, а кнопку «Пуск» — NO? 2. Датчик NPN подключили к модулю, у которого общая клемма на минусе. Что увидит наладчик в онлайн-мониторинге? Проверка 1. Почему защитный концевик двери ограждения делают NC, а кнопку «Пуск» — NO? 2. Датчик NPN подключили к модулю, у которого общая клемма на минусе. Что увидит наладчик в онлайн-мониторинге?"},{"id":"g4","dataN":"Глава 04","title":"Входы и выходы: аналоговые","html":"<h2 id=\"g4\" data-n=\"Глава 04\">Входы и выходы: аналоговые</h2>\n<p>Дискретный вход отвечает «есть ящик / нет ящика». Аналоговый отвечает «сколько бар, градусов, литров в минуту, процентов». Внутри модуля стоит <strong>АЦП</strong>, который превращает ток или напряжение в целое число.</p>\n<figure>\n<svg viewBox=\"0 0 800 250\" role=\"img\" aria-label=\"Преобразование 4-20 мА в число и в физическую величину\">\n  <text x=\"400\" y=\"24\" text-anchor=\"middle\" class=\"txt-hi\">ТРИ ЭТАЖА ОДНОГО СИГНАЛА</text>\n  <text x=\"40\" y=\"66\" class=\"txt-s\">1 · ТОК В ПЕТЛЕ</text>\n  <rect x=\"40\" y=\"76\" width=\"720\" height=\"26\" rx=\"3\" fill=\"#DCE2D8\" stroke=\"#B5C0B2\"></rect>\n  <rect x=\"40\" y=\"76\" width=\"720\" height=\"26\" rx=\"3\" fill=\"url(#g1)\" opacity=\".45\"></rect>\n  <defs><linearGradient id=\"g1\" x1=\"0\" x2=\"1\"><stop offset=\"0\" stop-color=\"#1F5391\"></stop><stop offset=\"1\" stop-color=\"#A32C24\"></stop></linearGradient>\n  <marker id=\"ar\" markerWidth=\"8\" markerHeight=\"8\" refX=\"4\" refY=\"4\" orient=\"auto\"><path d=\"M0 0 L8 4 L0 8 z\" fill=\"#A87400\"></path></marker></defs>\n  <text x=\"52\" y=\"94\" class=\"txt-m\">4 мА</text><text x=\"380\" y=\"94\" class=\"txt-m\">12 мА</text><text x=\"700\" y=\"94\" class=\"txt-m\">20 мА</text>\n\n  <path d=\"M400 106 V128\" stroke=\"#A87400\" stroke-width=\"2\" marker-end=\"url(#ar)\" fill=\"none\"></path>\n  <text x=\"414\" y=\"123\" class=\"txt-s\" fill=\"#A87400\">АЦП модуля</text>\n\n  <text x=\"40\" y=\"148\" class=\"txt-s\">2 · СЫРОЕ ЧИСЛО В ПАМЯТИ</text>\n  <rect x=\"40\" y=\"158\" width=\"720\" height=\"26\" rx=\"3\" fill=\"#DCE2D8\" stroke=\"#B5C0B2\"></rect>\n  <text x=\"52\" y=\"176\" class=\"txt-m\">0</text><text x=\"376\" y=\"176\" class=\"txt-m\">13824</text><text x=\"686\" y=\"176\" class=\"txt-m\">27648</text>\n\n  <path d=\"M400 188 V208\" stroke=\"#A87400\" stroke-width=\"2\" marker-end=\"url(#ar)\" fill=\"none\"></path>\n  <text x=\"414\" y=\"204\" class=\"txt-s\" fill=\"#A87400\">NORM_X + SCALE_X в программе</text>\n\n  <text x=\"40\" y=\"228\" class=\"txt-s\">3 · ВЕЛИЧИНА НА ЭКРАНЕ HMI</text>\n  <rect x=\"40\" y=\"234\" width=\"720\" height=\"14\" rx=\"3\" fill=\"#DCE2D8\" stroke=\"#B5C0B2\"></rect>\n  <text x=\"52\" y=\"245\" class=\"txt-s\">0 бар</text><text x=\"380\" y=\"245\" class=\"txt-s\" fill=\"#1C6B4C\">5 бар</text><text x=\"708\" y=\"245\" class=\"txt-s\">10 бар</text>\n</svg>\n<figcaption>Ток в кабеле → сырое число АЦП → понятная величина. Диапазон 0…27648 — стандарт Siemens; у других производителей числа другие, принцип тот же.</figcaption>\n</figure>\n<div class=\"formula\">Величина = (I − 4 мА) / (20 мА − 4 мА) × Диапазон датчика\n\nПример: датчик 0–10 бар, пришло 12 мА\n(12 − 4) / 16 × 10 = 0,5 × 10 = 5 бар\n\nОбратная задача: нужно 7,5 бар — какой ток?\n4 + (7,5 / 10) × 16 = 4 + 12 = 16 мА</div>\n<h3>Почему 4–20 мА, а не 0–10 В</h3>\n<ol>\n  <li><strong>Живой ноль.</strong> Исправный датчик никогда не выдаёт 0 мА. Пришло меньше 3,6 мА — значит обрыв кабеля или сдох датчик, и контроллер поднимает аварию. Датчик 0–10 В при обрыве покажет честный ноль, неотличимый от «нет давления».</li>\n  <li><strong>Ток не проседает.</strong> В токовой петле сила тока одинакова по всей длине, сопротивление жил не влияет. Сигнал 0–10 В на ста метрах просядет из-за падения напряжения.</li>\n  <li><strong>Помехоустойчивость.</strong> Низкоомная токовая цепь меньше ловит наводки от силовых кабелей и частотников.</li>\n</ol>\n<h3>Двух-, трёх- и четырёхпроводные датчики</h3>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Схема</th><th>Как работает</th><th>Где встречается</th></tr>\n<tr><td>2-проводная</td><td>Питание и сигнал по одной паре. Датчик «подъедает» ток из петли, модуль питает петлю</td><td>Датчики давления, уровня — самая частая</td></tr>\n<tr><td>3-проводная</td><td>+24 В, 0 В, сигнальный. Питание отдельно</td><td>Датчики с дисплеем, преобразователи</td></tr>\n<tr><td>4-проводная</td><td>Отдельно питание и отдельно полностью изолированная петля сигнала</td><td>Точные измерения, гальваническая развязка</td></tr>\n</tbody></table>\n</div>\n<div class=\"note\">\n<span class=\"lbl\">Ошибка новичка на монтаже</span>\nДвухпроводный датчик 4–20 мА нельзя подключать в режиме входа с внешним питанием без учёта того, кто питает петлю. Если и модуль, и внешний БП питают петлю одновременно — получишь либо зашкал, либо выгоревший канал. В даташите модуля всегда есть две схемы: «активный вход» (питает модуль) и «пассивный вход» (питает внешний источник). Сверяйся с ней.\n</div>\n<h3>Разрешение и точность</h3>\n<p>Модуль с разрешением 12 бит даёт 4096 градаций. На диапазоне 0–10 бар это шаг около 0,0024 бар — с запасом. Но точность ограничена не разрядностью, а погрешностью самого датчика (обычно 0,5–1 %) и наводками. Гнаться за 16-битным модулем при датчике с погрешностью 1 % бессмысленно.</p>\n<div class=\"task\">\n<span class=\"lbl\">Проверка</span>\nДатчик температуры 4–20 мА, диапазон −20…+80 °C. Пришло 8 мА. Сколько градусов? Подсказка: диапазон здесь не 80, а 100 градусов, и он начинается не с нуля.\n</div>","searchText":"Входы и выходы: аналоговые Дискретный вход отвечает «есть ящик / нет ящика». Аналоговый отвечает «сколько бар, градусов, литров в минуту, процентов». Внутри модуля стоит АЦП, который превращает ток или напряжение в целое число. ТРИ ЭТАЖА ОДНОГО СИГНАЛА 1 · ТОК В ПЕТЛЕ 4 мА12 мА20 мА АЦП модуля 2 · СЫРОЕ ЧИСЛО В ПАМЯТИ 01382427648 NORM_X + SCALE_X в программе 3 · ВЕЛИЧИНА НА ЭКРАНЕ HMI 0 бар5 бар10 бар Ток в кабеле → сырое число АЦП → понятная величина. Диапазон 0…27648 — стандарт Siemens; у других производителей числа другие, принцип тот же. Величина = (I − 4 мА) / (20 мА − 4 мА) × Диапазон датчика Пример: датчик 0–10 бар, пришло 12 мА (12 − 4) / 16 × 10 = 0,5 × 10 = 5 бар Обратная задача: нужно 7,5 бар — какой ток? 4 + (7,5 / 10) × 16 = 4 + 12 = 16 мА Почему 4–20 мА, а не 0–10 В Живой ноль. Исправный датчик никогда не выдаёт 0 мА. Пришло меньше 3,6 мА — значит обрыв кабеля или сдох датчик, и контроллер поднимает аварию. Датчик 0–10 В при обрыве покажет честный ноль, неотличимый от «нет давления». Ток не проседает. В токовой петле сила тока одинакова по всей длине, сопротивление жил не влияет. Сигнал 0–10 В на ста метрах просядет из-за падения напряжения. Помехоустойчивость. Низкоомная токовая цепь меньше ловит наводки от силовых кабелей и частотников. Двух-, трёх- и четырёхпроводные датчики СхемаКак работаетГде встречается 2-проводнаяПитание и сигнал по одной паре. Датчик «подъедает» ток из петли, модуль питает петлюДатчики давления, уровня — самая частая 3-проводная+24 В, 0 В, сигнальный. Питание отдельноДатчики с дисплеем, преобразователи 4-проводнаяОтдельно питание и отдельно полностью изолированная петля сигналаТочные измерения, гальваническая развязка Ошибка новичка на монтаже Двухпроводный датчик 4–20 мА нельзя подключать в режиме входа с внешним питанием без учёта того, кто питает петлю. Если и модуль, и внешний БП питают петлю одновременно — получишь либо зашкал, либо выгоревший канал. В даташите модуля всегда есть две схемы: «активный вход» (питает модуль) и «пассивный вход» (питает внешний источник). Сверяйся с ней. Разрешение и точность Модуль с разрешением 12 бит даёт 4096 градаций. На диапазоне 0–10 бар это шаг около 0,0024 бар — с запасом. Но точность ограничена не разрядностью, а погрешностью самого датчика (обычно 0,5–1 %) и наводками. Гнаться за 16-битным модулем при датчике с погрешностью 1 % бессмысленно. Проверка Датчик температуры 4–20 мА, диапазон −20…+80 °C. Пришло 8 мА. Сколько градусов? Подсказка: диапазон здесь не 80, а 100 градусов, и он начинается не с нуля. Величина = (I − 4 мА) / (20 мА − 4 мА) × Диапазон датчика Пример: датчик 0–10 бар, пришло 12 мА (12 − 4) / 16 × 10 = 0,5 × 10 = 5 бар Обратная задача: нужно 7,5 бар — какой ток? 4 + (7,5 / 10) × 16 = 4 + 12 = 16 мА СхемаКак работаетГде встречается 2-проводнаяПитание и сигнал по одной паре. Датчик «подъедает» ток из петли, модуль питает петлюДатчики давления, уровня — самая частая 3-проводная+24 В, 0 В, сигнальный. Питание отдельноДатчики с дисплеем, преобразователи 4-проводнаяОтдельно питание и отдельно полностью изолированная петля сигналаТочные измерения, гальваническая развязка Ошибка новичка на монтаже Двухпроводный датчик 4–20 мА нельзя подключать в режиме входа с внешним питанием без учёта того, кто питает петлю. Если и модуль, и внешний БП питают петлю одновременно — получишь либо зашкал, либо выгоревший канал. В даташите модуля всегда есть две схемы: «активный вход» (питает модуль) и «пассивный вход» (питает внешний источник). Сверяйся с ней. Проверка Датчик температуры 4–20 мА, диапазон −20…+80 °C. Пришло 8 мА. Сколько градусов? Подсказка: диапазон здесь не 80, а 100 градусов, и он начинается не с нуля."},{"id":"g5","dataN":"Глава 05","title":"Выходы и подключение нагрузки","html":"<h2 id=\"g5\" data-n=\"Глава 05\">Выходы и подключение нагрузки</h2>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Параметр</th><th>Релейный выход</th><th>Транзисторный выход</th></tr>\n<tr><td>Напряжение</td><td>AC и DC, до 230 В</td><td>Только 24 В DC</td></tr>\n<tr><td>Ток на канал</td><td>до ~2 А</td><td>~0,5 А</td></tr>\n<tr><td>Скорость</td><td>~10 мс</td><td>микросекунды</td></tr>\n<tr><td>Ресурс</td><td>Ограничен, контакты выгорают</td><td>Практически неограничен</td></tr>\n<tr><td>Гальваническая развязка</td><td>Полная, контактом</td><td>Оптронная</td></tr>\n<tr><td>Применение</td><td>Редкие переключения, разные напряжения</td><td>ШИМ, шаговые, быстрые клапаны</td></tr>\n</tbody></table>\n</div>\n<figure>\n<svg viewBox=\"0 0 800 190\" role=\"img\" aria-label=\"Цепочка от выхода ПЛК до двигателя\">\n  <rect x=\"15\" y=\"55\" width=\"150\" height=\"70\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"90\" y=\"84\" text-anchor=\"middle\" class=\"txt-hi\">ВЫХОД ПЛК</text>\n  <text x=\"90\" y=\"106\" text-anchor=\"middle\" class=\"txt-s\">24 В · 0,5 А</text>\n  <defs><marker id=\"a2\" markerWidth=\"9\" markerHeight=\"9\" refX=\"5\" refY=\"4.5\" orient=\"auto\"><path d=\"M0 0 L9 4.5 L0 9 z\" fill=\"#1C6B4C\"></path></marker>\n  <marker id=\"a3\" markerWidth=\"9\" markerHeight=\"9\" refX=\"5\" refY=\"4.5\" orient=\"auto\"><path d=\"M0 0 L9 4.5 L0 9 z\" fill=\"#A87400\"></path></marker></defs>\n  <path d=\"M165 90 H212\" stroke=\"#1C6B4C\" stroke-width=\"3\" marker-end=\"url(#a2)\" fill=\"none\"></path>\n  <rect x=\"218\" y=\"55\" width=\"160\" height=\"70\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"298\" y=\"84\" text-anchor=\"middle\" class=\"txt-hi\">ПРОМ. РЕЛЕ</text>\n  <text x=\"298\" y=\"106\" text-anchor=\"middle\" class=\"txt-s\">развязка, 24 В DC</text>\n  <path d=\"M378 90 H425\" stroke=\"#1C6B4C\" stroke-width=\"3\" marker-end=\"url(#a2)\" fill=\"none\"></path>\n  <rect x=\"431\" y=\"55\" width=\"160\" height=\"70\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#A87400\" stroke-width=\"2\"></rect>\n  <text x=\"511\" y=\"84\" text-anchor=\"middle\" class=\"txt-hi\">КОНТАКТОР</text>\n  <text x=\"511\" y=\"106\" text-anchor=\"middle\" class=\"txt-s\">силовые контакты</text>\n  <path d=\"M591 90 H638\" stroke=\"#A87400\" stroke-width=\"3\" marker-end=\"url(#a3)\" fill=\"none\"></path>\n  <rect x=\"644\" y=\"55\" width=\"140\" height=\"70\" rx=\"4\" fill=\"#D5DCD1\" stroke=\"#A87400\" stroke-width=\"2\"></rect>\n  <text x=\"714\" y=\"84\" text-anchor=\"middle\" class=\"txt-hi\">ДВИГАТЕЛЬ</text>\n  <text x=\"714\" y=\"106\" text-anchor=\"middle\" class=\"txt-s\">400 В · 3~</text>\n  <path d=\"M410 25 V165\" stroke=\"#B5C0B2\" stroke-dasharray=\"4 4\" fill=\"none\"></path>\n  <text x=\"200\" y=\"158\" text-anchor=\"middle\" class=\"txt-s\">слаботочная часть</text>\n  <text x=\"620\" y=\"158\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A87400\">силовая часть</text>\n</svg>\n<figcaption>ПЛК командует, контактор коммутирует. Сгоревший контактор — 200 злотых и десять минут. Сгоревший модуль выходов — совсем другой разговор.</figcaption>\n</figure>\n<div class=\"note danger\">\n<span class=\"lbl\">Индуктивная нагрузка убивает выходы</span>\nКатушка реле, контактора или клапана при отключении выдаёт всплеск обратного напряжения — самоиндукцию, сотни вольт. Для транзисторного выхода это смерть. На катушки DC ставится <strong>обратный диод</strong> параллельно катушке (полосой к плюсу), на AC — RC-цепочка или варистор. Многие фирменные реле и клапаны идут с встроенным гасящим элементом, но проверять надо самому.\n</div>\n<h3>Аналоговые выходы</h3>\n<p>AO нужен, когда надо задать величину, а не факт: задание частоты для частотника, положение регулирующего клапана, уставка на регулятор. Те же 0–10 В или 4–20 мА, только в обратную сторону. Число в памяти 0…27648 превращается ЦАПом в сигнал.</p>\n<p>На практике задание частотнику всё чаще идёт не аналогом, а по сети — PROFINET или Modbus. Провода не нужны вовсе, зато можно читать обратно ток двигателя, обороты, аварии и наработку. Про это будет отдельная глава в четвёртом томе.</p>","searchText":"Выходы и подключение нагрузки ПараметрРелейный выходТранзисторный выход НапряжениеAC и DC, до 230 ВТолько 24 В DC Ток на каналдо ~2 А~0,5 А Скорость~10 мсмикросекунды РесурсОграничен, контакты выгораютПрактически неограничен Гальваническая развязкаПолная, контактомОптронная ПрименениеРедкие переключения, разные напряженияШИМ, шаговые, быстрые клапаны ВЫХОД ПЛК 24 В · 0,5 А ПРОМ. РЕЛЕ развязка, 24 В DC КОНТАКТОР силовые контакты ДВИГАТЕЛЬ 400 В · 3~ слаботочная часть силовая часть ПЛК командует, контактор коммутирует. Сгоревший контактор — 200 злотых и десять минут. Сгоревший модуль выходов — совсем другой разговор. Индуктивная нагрузка убивает выходы Катушка реле, контактора или клапана при отключении выдаёт всплеск обратного напряжения — самоиндукцию, сотни вольт. Для транзисторного выхода это смерть. На катушки DC ставится обратный диод параллельно катушке (полосой к плюсу), на AC — RC-цепочка или варистор. Многие фирменные реле и клапаны идут с встроенным гасящим элементом, но проверять надо самому. Аналоговые выходы AO нужен, когда надо задать величину, а не факт: задание частоты для частотника, положение регулирующего клапана, уставка на регулятор. Те же 0–10 В или 4–20 мА, только в обратную сторону. Число в памяти 0…27648 превращается ЦАПом в сигнал. На практике задание частотнику всё чаще идёт не аналогом, а по сети — PROFINET или Modbus. Провода не нужны вовсе, зато можно читать обратно ток двигателя, обороты, аварии и наработку. Про это будет отдельная глава в четвёртом томе. ПараметрРелейный выходТранзисторный выход НапряжениеAC и DC, до 230 ВТолько 24 В DC Ток на каналдо ~2 А~0,5 А Скорость~10 мсмикросекунды РесурсОграничен, контакты выгораютПрактически неограничен Гальваническая развязкаПолная, контактомОптронная ПрименениеРедкие переключения, разные напряженияШИМ, шаговые, быстрые клапаны Индуктивная нагрузка убивает выходы Катушка реле, контактора или клапана при отключении выдаёт всплеск обратного напряжения — самоиндукцию, сотни вольт. Для транзисторного выхода это смерть. На катушки DC ставится обратный диод параллельно катушке (полосой к плюсу), на AC — RC-цепочка или варистор. Многие фирменные реле и клапаны идут с встроенным гасящим элементом, но проверять надо самому."},{"id":"g6","dataN":"Глава 06","title":"Цикл сканирования","html":"<h2 id=\"g6\" data-n=\"Глава 06\">Цикл сканирования</h2>\n<p>Это самая важная глава тома. Здесь лежит корень половины ошибок начинающих.</p>\n<p>Главное отличие ПЛК от релейной схемы: <strong>релейная схема работает мгновенно и параллельно, ПЛК — по кругу и последовательно</strong>. В релейке замкнулся контакт — ток пошёл в ту же миллисекунду, и все цепи живут одновременно. ПЛК же выполняет программу строчка за строчкой, сверху вниз, а потом начинает заново.</p>\n<figure>\n<svg viewBox=\"0 0 800 330\" role=\"img\" aria-label=\"Цикл сканирования ПЛК\">\n  <text x=\"400\" y=\"26\" text-anchor=\"middle\" class=\"txt-hi\">ОДИН ЦИКЛ · типично 1–20 мс</text>\n\n  <!-- круг -->\n  <circle cx=\"400\" cy=\"180\" r=\"112\" fill=\"none\" stroke=\"#B5C0B2\" stroke-width=\"2\" stroke-dasharray=\"4 6\"></circle>\n\n  <!-- 4 этапа -->\n  <rect x=\"300\" y=\"52\" width=\"200\" height=\"52\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A5522\" stroke-width=\"2\"></rect>\n  <text x=\"400\" y=\"74\" text-anchor=\"middle\" class=\"txt-hi\">1 · ЧТЕНИЕ ВХОДОВ</text>\n  <text x=\"400\" y=\"92\" text-anchor=\"middle\" class=\"txt-s\">снимок всех DI/AI → образ входов (PII)</text>\n\n  <rect x=\"545\" y=\"152\" width=\"235\" height=\"56\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#A87400\" stroke-width=\"2\"></rect>\n  <text x=\"662\" y=\"174\" text-anchor=\"middle\" class=\"txt-hi\">2 · ВЫПОЛНЕНИЕ ПРОГРАММЫ</text>\n  <text x=\"662\" y=\"192\" text-anchor=\"middle\" class=\"txt-s\">сверху вниз, слева направо</text>\n\n  <rect x=\"300\" y=\"256\" width=\"200\" height=\"52\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#1C6B4C\" stroke-width=\"2\"></rect>\n  <text x=\"400\" y=\"278\" text-anchor=\"middle\" class=\"txt-hi\">3 · ЗАПИСЬ ВЫХОДОВ</text>\n  <text x=\"400\" y=\"296\" text-anchor=\"middle\" class=\"txt-s\">образ выходов (PIQ) → клеммы</text>\n\n  <rect x=\"22\" y=\"152\" width=\"235\" height=\"56\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#1F5391\" stroke-width=\"2\"></rect>\n  <text x=\"139\" y=\"174\" text-anchor=\"middle\" class=\"txt-hi\">4 · СЛУЖЕБНЫЕ ЗАДАЧИ</text>\n  <text x=\"139\" y=\"192\" text-anchor=\"middle\" class=\"txt-s\">связь, диагностика, watchdog</text>\n\n  <!-- стрелки по кругу -->\n  <defs><marker id=\"c1\" markerWidth=\"10\" markerHeight=\"10\" refX=\"5\" refY=\"5\" orient=\"auto\"><path d=\"M0 0 L10 5 L0 10 z\" fill=\"#A87400\"></path></marker></defs>\n  <path d=\"M505 100 A 110 110 0 0 1 570 150\" fill=\"none\" stroke=\"#A87400\" stroke-width=\"2.5\" marker-end=\"url(#c1)\"></path>\n  <path d=\"M600 212 A 110 110 0 0 1 505 258\" fill=\"none\" stroke=\"#A87400\" stroke-width=\"2.5\" marker-end=\"url(#c1)\"></path>\n  <path d=\"M295 285 A 130 130 0 0 1 190 212\" fill=\"none\" stroke=\"#A87400\" stroke-width=\"2.5\" marker-end=\"url(#c1)\"></path>\n  <path d=\"M170 148 A 130 130 0 0 1 295 78\" fill=\"none\" stroke=\"#A87400\" stroke-width=\"2.5\" marker-end=\"url(#c1)\"></path>\n\n  <text x=\"400\" y=\"172\" text-anchor=\"middle\" class=\"txt-s\">и снова</text>\n  <text x=\"400\" y=\"192\" text-anchor=\"middle\" class=\"txt-hi\" fill=\"#A87400\">СНАЧАЛА</text>\n  <text x=\"400\" y=\"212\" text-anchor=\"middle\" class=\"txt-s\">бесконечно, пока RUN</text>\n</svg>\n<figcaption>Контроллер не реагирует «на событие». Он бесконечно опрашивает всё подряд и заново пересчитывает всю программу — просто делает это десятки раз в секунду.</figcaption>\n</figure>\n<h3>Ключевая идея: образ процесса</h3>\n<p>Программа <strong>не читает клеммы напрямую</strong>. В начале цикла контроллер делает моментальный снимок состояния всех входов и кладёт его в область памяти — образ входов (Process Image Input, PII). Дальше вся программа работает с этим снимком.</p>\n<p>Это значит: если датчик сработал и отпустил в середине цикла, программа этого <strong>не увидит вообще</strong>. Для неё вход весь цикл был в том состоянии, в котором его застал снимок.</p>\n<p>То же с выходами. Программа пишет не на клеммы, а в образ выходов (PIQ). Реальные клеммы обновляются один раз, в конце цикла. Поэтому если в программе одна строка включает выход, а строка ниже его выключает — на клеммах не будет мигания. Победит последняя запись.</p>\n<figure>\n<svg viewBox=\"0 0 800 250\" role=\"img\" aria-label=\"Короткий импульс теряется между циклами сканирования\">\n  <text x=\"400\" y=\"22\" text-anchor=\"middle\" class=\"txt-hi\">ПОЧЕМУ ТЕРЯЮТСЯ КОРОТКИЕ ИМПУЛЬСЫ</text>\n\n  <!-- ось циклов -->\n  <path d=\"M50 190 H760\" stroke=\"#8A968A\" stroke-width=\"2\" fill=\"none\"></path>\n  <g stroke=\"#A87400\" stroke-width=\"2\">\n    <path d=\"M80 182 V198\"></path><path d=\"M220 182 V198\"></path><path d=\"M360 182 V198\"></path><path d=\"M500 182 V198\"></path><path d=\"M640 182 V198\"></path>\n  </g>\n  <g class=\"txt-s\" text-anchor=\"middle\" fill=\"#A87400\">\n    <text x=\"80\" y=\"216\">чтение</text><text x=\"220\" y=\"216\">чтение</text><text x=\"360\" y=\"216\">чтение</text>\n    <text x=\"500\" y=\"216\">чтение</text><text x=\"640\" y=\"216\">чтение</text>\n  </g>\n  <text x=\"150\" y=\"238\" text-anchor=\"middle\" class=\"txt-s\">цикл 10 мс</text>\n\n  <!-- реальный сигнал -->\n  <text x=\"50\" y=\"60\" class=\"txt-s\">РЕАЛЬНЫЙ СИГНАЛ ДАТЧИКА</text>\n  <path d=\"M60 130 H150 V80 H190 V130 H395 V80 H420 V130 H760\" fill=\"none\" stroke=\"#1E2422\" stroke-width=\"2.5\"></path>\n  <text x=\"170\" y=\"72\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#1C6B4C\">40 мс</text>\n  <text x=\"408\" y=\"72\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A32C24\">4 мс</text>\n\n  <!-- отметки -->\n  <g stroke=\"#1C6B4C\" stroke-width=\"1.5\" stroke-dasharray=\"3 3\"><path d=\"M220 90 V182\"></path></g>\n  <circle cx=\"220\" cy=\"80\" r=\"5\" fill=\"#1C6B4C\"></circle>\n  <text x=\"240\" y=\"105\" class=\"txt-s\" fill=\"#1C6B4C\">попал в снимок → увиден</text>\n\n  <g stroke=\"#A32C24\" stroke-width=\"1.5\" stroke-dasharray=\"3 3\"><path d=\"M500 130 V182\"></path></g>\n  <circle cx=\"500\" cy=\"130\" r=\"5\" fill=\"#A32C24\"></circle>\n  <text x=\"520\" y=\"152\" class=\"txt-s\" fill=\"#A32C24\">импульс успел кончиться → потерян навсегда</text>\n</svg>\n<figcaption>Правило: сигнал должен держаться дольше одного цикла, иначе его может не быть в снимке. Для коротких импульсов существуют скоростные счётчики и аппаратные прерывания.</figcaption>\n</figure>\n<h3>Что из этого следует на практике</h3>\n<ul>\n  <li><strong>Есть задержка реакции.</strong> В худшем случае — почти два цикла: сигнал пришёл сразу после снимка и ждёт следующего, потом ещё ждёт записи выходов. При цикле 10 мс это до 20 мс. Для конвейера ерунда, для отсечки пресса — нет.</li>\n  <li><strong>Порядок строк имеет значение.</strong> Если один и тот же выход управляется в двух местах программы, реально сработает то, что ниже. В релейке такой проблемы не было — там цепи параллельны физически.</li>\n  <li><strong>Короткие импульсы теряются.</strong> Кнопка, которую человек нажал, длится сотни миллисекунд — не проблема. Импульс энкодера длится микросекунды — обычный DI его не увидит, нужен скоростной вход (HSC).</li>\n  <li><strong>Бесконечный цикл вешает контроллер.</strong> Если написать цикл, который не заканчивается, сработает <strong>watchdog</strong> — сторожевой таймер — и CPU уйдёт в STOP по превышению времени цикла.</li>\n  <li><strong>Время цикла плавает.</strong> Оно зависит от того, какие ветки программы выполнялись. В диагностике CPU всегда видно текущее, минимальное и максимальное время цикла — это первое, куда смотрит наладчик при странном поведении.</li>\n</ul>\n<div class=\"note ok\">\n<span class=\"lbl\">Аналогия для запоминания</span>\nРелейная схема — это бригада, где каждый следит за своим участком одновременно. ПЛК — один обходчик, который очень быстро идёт по маршруту: смотрит на все приборы (снимок), думает (программа), переключает всё что надо (выходы), и идёт на новый круг. Он успевает сделать 50–1000 обходов в секунду, поэтому со стороны кажется, что реакция мгновенная. Но если что-то мигнуло между двумя его проходами — он этого не узнает.\n</div>\n<div class=\"task\">\n<span class=\"lbl\">Проверка</span>\n1. Время цикла 8 мс. Датчик выдаёт импульс длиной 3 мс. Гарантированно ли ПЛК его увидит? Обоснуй.<br>\n2. В программе строка 5 включает выход Q0.0, строка 30 его выключает. Оба условия истинны. Что будет на клемме?<br>\n3. Почему релейная схема аварийного стопа надёжнее программной, даже если программа написана идеально?\n</div>","searchText":"Цикл сканирования Это самая важная глава тома. Здесь лежит корень половины ошибок начинающих. Главное отличие ПЛК от релейной схемы: релейная схема работает мгновенно и параллельно, ПЛК — по кругу и последовательно. В релейке замкнулся контакт — ток пошёл в ту же миллисекунду, и все цепи живут одновременно. ПЛК же выполняет программу строчка за строчкой, сверху вниз, а потом начинает заново. ОДИН ЦИКЛ · типично 1–20 мс 1 · ЧТЕНИЕ ВХОДОВ снимок всех DI/AI → образ входов (PII) 2 · ВЫПОЛНЕНИЕ ПРОГРАММЫ сверху вниз, слева направо 3 · ЗАПИСЬ ВЫХОДОВ образ выходов (PIQ) → клеммы 4 · СЛУЖЕБНЫЕ ЗАДАЧИ связь, диагностика, watchdog и снова СНАЧАЛА бесконечно, пока RUN Контроллер не реагирует «на событие». Он бесконечно опрашивает всё подряд и заново пересчитывает всю программу — просто делает это десятки раз в секунду. Ключевая идея: образ процесса Программа не читает клеммы напрямую. В начале цикла контроллер делает моментальный снимок состояния всех входов и кладёт его в область памяти — образ входов (Process Image Input, PII). Дальше вся программа работает с этим снимком. Это значит: если датчик сработал и отпустил в середине цикла, программа этого не увидит вообще. Для неё вход весь цикл был в том состоянии, в котором его застал снимок. То же с выходами. Программа пишет не на клеммы, а в образ выходов (PIQ). Реальные клеммы обновляются один раз, в конце цикла. Поэтому если в программе одна строка включает выход, а строка ниже его выключает — на клеммах не будет мигания. Победит последняя запись. ПОЧЕМУ ТЕРЯЮТСЯ КОРОТКИЕ ИМПУЛЬСЫ чтениечтениечтение чтениечтение цикл 10 мс РЕАЛЬНЫЙ СИГНАЛ ДАТЧИКА 40 мс 4 мс попал в снимок → увиден импульс успел кончиться → потерян навсегда Правило: сигнал должен держаться дольше одного цикла, иначе его может не быть в снимке. Для коротких импульсов существуют скоростные счётчики и аппаратные прерывания. Что из этого следует на практике Есть задержка реакции. В худшем случае — почти два цикла: сигнал пришёл сразу после снимка и ждёт следующего, потом ещё ждёт записи выходов. При цикле 10 мс это до 20 мс. Для конвейера ерунда, для отсечки пресса — нет. Порядок строк имеет значение. Если один и тот же выход управляется в двух местах программы, реально сработает то, что ниже. В релейке такой проблемы не было — там цепи параллельны физически. Короткие импульсы теряются. Кнопка, которую человек нажал, длится сотни миллисекунд — не проблема. Импульс энкодера длится микросекунды — обычный DI его не увидит, нужен скоростной вход (HSC). Бесконечный цикл вешает контроллер. Если написать цикл, который не заканчивается, сработает watchdog — сторожевой таймер — и CPU уйдёт в STOP по превышению времени цикла. Время цикла плавает. Оно зависит от того, какие ветки программы выполнялись. В диагностике CPU всегда видно текущее, минимальное и максимальное время цикла — это первое, куда смотрит наладчик при странном поведении. Аналогия для запоминания Релейная схема — это бригада, где каждый следит за своим участком одновременно. ПЛК — один обходчик, который очень быстро идёт по маршруту: смотрит на все приборы (снимок), думает (программа), переключает всё что надо (выходы), и идёт на новый круг. Он успевает сделать 50–1000 обходов в секунду, поэтому со стороны кажется, что реакция мгновенная. Но если что-то мигнуло между двумя его проходами — он этого не узнает. Проверка 1. Время цикла 8 мс. Датчик выдаёт импульс длиной 3 мс. Гарантированно ли ПЛК его увидит? Обоснуй. 2. В программе строка 5 включает выход Q0.0, строка 30 его выключает. Оба условия истинны. Что будет на клемме? 3. Почему релейная схема аварийного стопа надёжнее программной, даже если программа написана идеально? Аналогия для запоминания Релейная схема — это бригада, где каждый следит за своим участком одновременно. ПЛК — один обходчик, который очень быстро идёт по маршруту: смотрит на все приборы (снимок), думает (программа), переключает всё что надо (выходы), и идёт на новый круг. Он успевает сделать 50–1000 обходов в секунду, поэтому со стороны кажется, что реакция мгновенная. Но если что-то мигнуло между двумя его проходами — он этого не узнает. Проверка 1. Время цикла 8 мс. Датчик выдаёт импульс длиной 3 мс. Гарантированно ли ПЛК его увидит? Обоснуй. 2. В программе строка 5 включает выход Q0.0, строка 30 его выключает. Оба условия истинны. Что будет на клемме? 3. Почему релейная схема аварийного стопа надёжнее программной, даже если программа написана идеально?"},{"id":"g7","dataN":"Глава 07","title":"Память и адресация","html":"<h2 id=\"g7\" data-n=\"Глава 07\">Память и адресация</h2>\n<p>Чтобы написать первую программу, надо понимать, как контроллер называет свои клеммы и свои внутренние «реле».</p>\n<h3>Единицы измерения памяти</h3>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Единица</th><th>Размер</th><th>Что хранит</th></tr>\n<tr><td>Бит</td><td>1 бит</td><td>0 или 1 — состояние кнопки, реле, флага</td></tr>\n<tr><td>Байт (B)</td><td>8 бит</td><td>Число 0…255, или 8 дискретных сигналов сразу</td></tr>\n<tr><td>Слово (W)</td><td>16 бит = 2 байта</td><td>Число −32768…32767, значение с АЦП</td></tr>\n<tr><td>Двойное слово (D)</td><td>32 бита = 4 байта</td><td>Большие числа, дробные значения (REAL)</td></tr>\n</tbody></table>\n</div>\n<h3>Адресация Siemens: как читать I0.5</h3>\n<figure>\n<svg viewBox=\"0 0 800 250\" role=\"img\" aria-label=\"Разбор адреса дискретного входа I0.5\">\n  <text x=\"400\" y=\"26\" text-anchor=\"middle\" class=\"txt-hi\">СТРУКТУРА АДРЕСА</text>\n  <text x=\"400\" y=\"86\" text-anchor=\"middle\" font-family=\"IBM Plex Mono, monospace\" font-size=\"46\" fill=\"#A87400\" font-weight=\"500\">I 0 . 5</text>\n\n  <path d=\"M300 100 V132 H250\" stroke=\"#8A968A\" stroke-width=\"1.5\" fill=\"none\"></path>\n  <text x=\"242\" y=\"136\" text-anchor=\"end\" class=\"txt-m\">область памяти</text>\n  <path d=\"M382 100 V162 H320\" stroke=\"#8A968A\" stroke-width=\"1.5\" fill=\"none\"></path>\n  <text x=\"312\" y=\"166\" text-anchor=\"end\" class=\"txt-m\">номер байта</text>\n  <path d=\"M448 100 V192 H380\" stroke=\"#8A968A\" stroke-width=\"1.5\" fill=\"none\"></path>\n  <text x=\"372\" y=\"196\" text-anchor=\"end\" class=\"txt-m\">номер бита в байте (0–7)</text>\n\n  <!-- байт с битами -->\n  <text x=\"470\" y=\"150\" class=\"txt-s\">байт 0 модуля входов:</text>\n  <g>\n    <rect x=\"470\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n    <rect x=\"504\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n    <rect x=\"538\" y=\"160\" width=\"34\" height=\"34\" fill=\"#A87400\" stroke=\"#A87400\"></rect>\n    <rect x=\"572\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n    <rect x=\"606\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n    <rect x=\"640\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n    <rect x=\"674\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n    <rect x=\"708\" y=\"160\" width=\"34\" height=\"34\" fill=\"#E3E8DF\" stroke=\"#8A968A\"></rect>\n  </g>\n  <g class=\"txt-s\" text-anchor=\"middle\" fill=\"#515B54\">\n    <text x=\"487\" y=\"212\">7</text><text x=\"521\" y=\"212\">6</text>\n    <text x=\"555\" y=\"212\" fill=\"#A87400\">5</text><text x=\"589\" y=\"212\">4</text>\n    <text x=\"623\" y=\"212\">3</text><text x=\"657\" y=\"212\">2</text><text x=\"691\" y=\"212\">1</text><text x=\"725\" y=\"212\">0</text>\n  </g>\n  <text x=\"555\" y=\"184\" text-anchor=\"middle\" font-family=\"IBM Plex Mono, monospace\" font-size=\"15\" fill=\"#EFF1EB\" font-weight=\"600\">1</text>\n  <text x=\"606\" y=\"238\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A87400\">шестая клемма модуля (счёт с нуля!)</text>\n</svg>\n<figcaption>Счёт битов всегда с нуля. I0.0 — первая клемма, I0.7 — восьмая, I1.0 — девятая. Именно здесь новички чаще всего ошибаются на единицу.</figcaption>\n</figure>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Обозначение</th><th>Область</th><th>Пример</th></tr>\n<tr><td>I (или E)</td><td>Входы — образ входов</td><td><code>I0.3</code> — четвёртый дискретный вход</td></tr>\n<tr><td>Q (или A)</td><td>Выходы — образ выходов</td><td><code>Q0.0</code> — первый дискретный выход</td></tr>\n<tr><td>M</td><td>Меркеры — внутренние «промежуточные реле»</td><td><code>M10.2</code> — внутренний флаг</td></tr>\n<tr><td>IW / QW</td><td>Аналоговые вход/выход, слово</td><td><code>IW64</code> — первый аналоговый канал</td></tr>\n<tr><td>DB</td><td>Блок данных — организованное хранилище</td><td><code>DB1.DBX0.0</code></td></tr>\n<tr><td>T / C</td><td>Таймеры и счётчики (в старых CPU)</td><td><code>T1</code>, <code>C5</code></td></tr>\n</tbody></table>\n</div>\n<p><strong>Меркер (M)</strong> — это и есть цифровой аналог твоего промежуточного реле KA. Он никуда не выходит физически, существует только в памяти, и нужен, чтобы хранить промежуточный результат: «линия в автоматическом режиме», «была авария», «цикл разрешён».</p>\n<h3>Символьные имена</h3>\n<p>Писать <code>I0.3</code> можно, но через полгода никто не поймёт программу. В таблице тегов каждому адресу даётся имя, и в программе используется оно:</p>\n<div class=\"formula\">I0.0  →  \"S1_Pusk\"\nI0.1  →  \"S2_Stop_NC\"\nI0.2  →  \"B1_Datchik_yashika\"\nQ0.0  →  \"KM1_Motor_konveyera\"\nQ0.1  →  \"HL1_Lampa_rabota\"\nM10.0 →  \"Rezhim_avto\"</div>\n<div class=\"note\">\n<span class=\"lbl\">Профессиональная привычка</span>\nЗаводи символьные имена <strong>до</strong> написания логики, а не после. И держи их синхронными с обозначениями в электрической схеме: если в схеме контактор KM1, то и тег называется KM1. Тогда наладчик с распечаткой схемы и программист смотрят на одни и те же названия — это экономит часы на пусконаладке.\n</div>\n<div class=\"task\">\n<span class=\"lbl\">Проверка</span>\nМодуль на 16 дискретных входов начинается с адреса I0.0. Какой адрес будет у 12-й клеммы? И сколько байт памяти занимает весь модуль?\n</div>","searchText":"Память и адресация Чтобы написать первую программу, надо понимать, как контроллер называет свои клеммы и свои внутренние «реле». Единицы измерения памяти ЕдиницаРазмерЧто хранит Бит1 бит0 или 1 — состояние кнопки, реле, флага Байт (B)8 битЧисло 0…255, или 8 дискретных сигналов сразу Слово (W)16 бит = 2 байтаЧисло −32768…32767, значение с АЦП Двойное слово (D)32 бита = 4 байтаБольшие числа, дробные значения (REAL) Адресация Siemens: как читать I0.5 СТРУКТУРА АДРЕСА I 0 . 5 область памяти номер байта номер бита в байте (0–7) байт 0 модуля входов: 76 54 3210 1 шестая клемма модуля (счёт с нуля!) Счёт битов всегда с нуля. I0.0 — первая клемма, I0.7 — восьмая, I1.0 — девятая. Именно здесь новички чаще всего ошибаются на единицу. ОбозначениеОбластьПример I (или E)Входы — образ входовI0.3 — четвёртый дискретный вход Q (или A)Выходы — образ выходовQ0.0 — первый дискретный выход MМеркеры — внутренние «промежуточные реле»M10.2 — внутренний флаг IW / QWАналоговые вход/выход, словоIW64 — первый аналоговый канал DBБлок данных — организованное хранилищеDB1.DBX0.0 T / CТаймеры и счётчики (в старых CPU)T1, C5 Меркер (M) — это и есть цифровой аналог твоего промежуточного реле KA. Он никуда не выходит физически, существует только в памяти, и нужен, чтобы хранить промежуточный результат: «линия в автоматическом режиме», «была авария», «цикл разрешён». Символьные имена Писать I0.3 можно, но через полгода никто не поймёт программу. В таблице тегов каждому адресу даётся имя, и в программе используется оно: I0.0 → \"S1_Pusk\" I0.1 → \"S2_Stop_NC\" I0.2 → \"B1_Datchik_yashika\" Q0.0 → \"KM1_Motor_konveyera\" Q0.1 → \"HL1_Lampa_rabota\" M10.0 → \"Rezhim_avto\" Профессиональная привычка Заводи символьные имена до написания логики, а не после. И держи их синхронными с обозначениями в электрической схеме: если в схеме контактор KM1, то и тег называется KM1. Тогда наладчик с распечаткой схемы и программист смотрят на одни и те же названия — это экономит часы на пусконаладке. Проверка Модуль на 16 дискретных входов начинается с адреса I0.0. Какой адрес будет у 12-й клеммы? И сколько байт памяти занимает весь модуль? ЕдиницаРазмерЧто хранит Бит1 бит0 или 1 — состояние кнопки, реле, флага Байт (B)8 битЧисло 0…255, или 8 дискретных сигналов сразу Слово (W)16 бит = 2 байтаЧисло −32768…32767, значение с АЦП Двойное слово (D)32 бита = 4 байтаБольшие числа, дробные значения (REAL) ОбозначениеОбластьПример I (или E)Входы — образ входовI0.3 — четвёртый дискретный вход Q (или A)Выходы — образ выходовQ0.0 — первый дискретный выход MМеркеры — внутренние «промежуточные реле»M10.2 — внутренний флаг IW / QWАналоговые вход/выход, словоIW64 — первый аналоговый канал DBБлок данных — организованное хранилищеDB1.DBX0.0 T / CТаймеры и счётчики (в старых CPU)T1, C5 I0.0 → \"S1_Pusk\" I0.1 → \"S2_Stop_NC\" I0.2 → \"B1_Datchik_yashika\" Q0.0 → \"KM1_Motor_konveyera\" Q0.1 → \"HL1_Lampa_rabota\" M10.0 → \"Rezhim_avto\" Профессиональная привычка Заводи символьные имена до написания логики, а не после. И держи их синхронными с обозначениями в электрической схеме: если в схеме контактор KM1, то и тег называется KM1. Тогда наладчик с распечаткой схемы и программист смотрят на одни и те же названия — это экономит часы на пусконаладке. Проверка Модуль на 16 дискретных входов начинается с адреса I0.0. Какой адрес будет у 12-й клеммы? И сколько байт памяти занимает весь модуль?"},{"id":"g8","dataN":"Глава 08","title":"Шкаф с ПЛК и безопасность","html":"<h2 id=\"g8\" data-n=\"Глава 08\">Шкаф с ПЛК и безопасность</h2>\n<p>Здесь ты на своей территории — это монтаж. Но есть нюансы, которые отличают шкаф автоматики от силового.</p>\n<h3>Типовой состав шкафа</h3>\n<ol>\n  <li><strong>Ввод:</strong> вводной автомат, при необходимости сетевой фильтр.</li>\n  <li><strong>Силовая часть:</strong> автоматы двигателей, контакторы, тепловые реле, частотники.</li>\n  <li><strong>Блок питания 24 В DC</strong> — сердце слаботочной части. Всегда с запасом по току минимум 30 %.</li>\n  <li><strong>Контур безопасности:</strong> реле безопасности (например, PILZ, Siemens 3SK), к нему грибки, дверные выключатели, световые барьеры.</li>\n  <li><strong>ПЛК</strong> на DIN-рейке, обычно в верхней части.</li>\n  <li><strong>Клеммники:</strong> отдельные ряды под 24 В, под сигналы, под 230/400 В.</li>\n  <li><strong>Промежуточные реле</strong> между выходами ПЛК и катушками контакторов.</li>\n</ol>\n<h3>Правила прокладки, которые реально влияют на работу</h3>\n<ul>\n  <li>Силовые и сигнальные кабели — <strong>в разных кабель-каналах</strong>. Пересечение допустимо только под 90°.</li>\n  <li>Аналоговые сигналы — только <strong>экранированным кабелем</strong>, экран заземляется с одной стороны (со стороны шкафа), иначе получишь контур заземления и наводку.</li>\n  <li>Кабели частотника к двигателю — экранированные обязательно, экран на 360° через специальные хомуты. Частотник — главный источник помех в шкафу.</li>\n  <li>Общая точка заземления, звездой. Никаких последовательных цепочек «от прибора к прибору».</li>\n</ul>\n<h3>Контур безопасности: почему он отдельно от ПЛК</h3>\n<figure>\n<svg viewBox=\"0 0 800 260\" role=\"img\" aria-label=\"Контур безопасности параллельно логике ПЛК\">\n  <text x=\"400\" y=\"24\" text-anchor=\"middle\" class=\"txt-hi\">ДВА НЕЗАВИСИМЫХ ПУТИ К КАТУШКЕ КОНТАКТОРА</text>\n\n  <!-- верх: логика -->\n  <rect x=\"40\" y=\"52\" width=\"150\" height=\"52\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"115\" y=\"76\" text-anchor=\"middle\" class=\"txt-hi\">ПЛК</text>\n  <text x=\"115\" y=\"94\" text-anchor=\"middle\" class=\"txt-s\">логика процесса</text>\n  <path d=\"M190 78 H300\" stroke=\"#1C6B4C\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <rect x=\"300\" y=\"52\" width=\"140\" height=\"52\" rx=\"4\" fill=\"#E3E8DF\" stroke=\"#8A968A\" stroke-width=\"2\"></rect>\n  <text x=\"370\" y=\"82\" text-anchor=\"middle\" class=\"txt-s\">пром. реле</text>\n  <path d=\"M440 78 H560 V128\" stroke=\"#1C6B4C\" stroke-width=\"2.5\" fill=\"none\"></path>\n\n  <!-- низ: безопасность -->\n  <rect x=\"40\" y=\"168\" width=\"150\" height=\"52\" rx=\"4\" fill=\"#F6E1DC\" stroke=\"#A32C24\" stroke-width=\"2\"></rect>\n  <text x=\"115\" y=\"190\" text-anchor=\"middle\" class=\"txt-hi\" fill=\"#A32C24\">ГРИБОК E-STOP</text>\n  <text x=\"115\" y=\"208\" text-anchor=\"middle\" class=\"txt-s\">контакты NC</text>\n  <path d=\"M190 194 H300\" stroke=\"#A32C24\" stroke-width=\"2.5\" fill=\"none\"></path>\n  <rect x=\"300\" y=\"168\" width=\"140\" height=\"52\" rx=\"4\" fill=\"#F6E1DC\" stroke=\"#A32C24\" stroke-width=\"2\"></rect>\n  <text x=\"370\" y=\"190\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A32C24\">РЕЛЕ</text>\n  <text x=\"370\" y=\"208\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A32C24\">БЕЗОПАСНОСТИ</text>\n  <path d=\"M440 194 H560 V152\" stroke=\"#A32C24\" stroke-width=\"2.5\" fill=\"none\"></path>\n\n  <!-- катушка -->\n  <rect x=\"560\" y=\"128\" width=\"180\" height=\"24\" rx=\"3\" fill=\"#D5DCD1\" stroke=\"#A87400\" stroke-width=\"2\"></rect>\n  <text x=\"650\" y=\"145\" text-anchor=\"middle\" class=\"txt-s\" fill=\"#A87400\">КАТУШКА КОНТАКТОРА KM1</text>\n\n  <text x=\"400\" y=\"248\" text-anchor=\"middle\" class=\"txt-s\">Оба условия должны быть выполнены. Контур безопасности рвёт цепь физически, независимо от того, что думает программа.</text>\n</svg>\n<figcaption>ПЛК может только разрешить пуск. Запретить его аварийная цепь должна уметь без участия программы — это требование норм, а не вопрос вкуса.</figcaption>\n</figure>\n<p>Аварийный стоп подключается к <strong>реле безопасности или защитному Safety-ПЛК</strong>, которое обесточивает катушки напрямую. Дополнительно один контакт грибка обычно заводится на обычный вход ПЛК — но только для того, чтобы контроллер знал о нажатии и показал сообщение на HMI. Останавливать машину он при этом не обязан: она уже остановлена медью.</p>\n<div class=\"note danger\">\n<span class=\"lbl\">Нормативная база</span>\nКатегории остановки по EN 60204-1: <strong>Категория 0</strong> — немедленное снятие питания с приводов. <strong>Категория 1</strong> — управляемый останов с последующим снятием питания. <strong>Категория 2</strong> — управляемый останов с сохранением питания. Требуемый уровень безопасности определяется оценкой рисков по EN ISO 13849-1 и выражается в Performance Level (PL a…e). Это не тема для импровизации: если тебе на объекте говорят «сделай стоп через контроллер, так проще» — это повод для письменного возражения.\n</div>\n<h3>Диагностика по светодиодам</h3>\n<div class=\"tw\">\n<table>\n<tbody><tr><th>Что видишь</th><th>Что это значит</th><th>Первое действие</th></tr>\n<tr><td>RUN зелёный</td><td>Норма</td><td>—</td></tr>\n<tr><td>STOP жёлтый</td><td>Программа не выполняется</td><td>Проверить диагностический буфер CPU</td></tr>\n<tr><td>ERROR красный</td><td>Ошибка CPU или модуля</td><td>Найти модуль с красным LED, проверить питание и клеммы</td></tr>\n<tr><td>LED канала не горит</td><td>Датчик не сработал или нет 24 В</td><td>Мультиметром между клеммой и M</td></tr>\n<tr><td>LED канала горит, в программе 0</td><td>Неверная адресация или модуль не в конфигурации</td><td>Сверить аппаратную конфигурацию</td></tr>\n</tbody></table>\n</div>\n<p>Последняя строка — классика. Светодиод на модуле показывает <strong>физическое состояние клеммы</strong>, а программа работает с образом входов. Если они расходятся, проблема не в поле, а в проекте.</p>\n<div class=\"task\">\n<span class=\"lbl\">Итоговое задание тома</span>\n<p><strong>Объект:</strong> конвейер подачи ящиков. Есть кнопки «Пуск» (NO) и «Стоп», грибок E-Stop, оптический датчик наличия ящика, концевик крайнего положения толкателя, датчик давления пневмосети 4–20 мА на 0–16 бар, мотор конвейера, пневмоклапан толкателя 24 В, лампа «Работа», сирена.</p>\n<ol>\n  <li>Составь таблицу I/O: адрес, символьное имя, тип (DI/DO/AI), NO или NC, описание.</li>\n  <li>Куда попадёт грибок и почему он не может быть просто входом ПЛК?</li>\n  <li>С датчика давления пришло 16 мА. Сколько бар?</li>\n  <li>Датчик давления показывает 0 бар, при этом сырое значение в программе равно 0. Норма это или авария? Как отличить?</li>\n  <li>Нарисуй словами цепочку от выхода Q0.0 до вращающегося вала мотора, перечислив все промежуточные аппараты.</li>\n</ol>\n</div>","searchText":"Шкаф с ПЛК и безопасность Здесь ты на своей территории — это монтаж. Но есть нюансы, которые отличают шкаф автоматики от силового. Типовой состав шкафа Ввод: вводной автомат, при необходимости сетевой фильтр. Силовая часть: автоматы двигателей, контакторы, тепловые реле, частотники. Блок питания 24 В DC — сердце слаботочной части. Всегда с запасом по току минимум 30 %. Контур безопасности: реле безопасности (например, PILZ, Siemens 3SK), к нему грибки, дверные выключатели, световые барьеры. ПЛК на DIN-рейке, обычно в верхней части. Клеммники: отдельные ряды под 24 В, под сигналы, под 230/400 В. Промежуточные реле между выходами ПЛК и катушками контакторов. Правила прокладки, которые реально влияют на работу Силовые и сигнальные кабели — в разных кабель-каналах. Пересечение допустимо только под 90°. Аналоговые сигналы — только экранированным кабелем, экран заземляется с одной стороны (со стороны шкафа), иначе получишь контур заземления и наводку. Кабели частотника к двигателю — экранированные обязательно, экран на 360° через специальные хомуты. Частотник — главный источник помех в шкафу. Общая точка заземления, звездой. Никаких последовательных цепочек «от прибора к прибору». Контур безопасности: почему он отдельно от ПЛК ДВА НЕЗАВИСИМЫХ ПУТИ К КАТУШКЕ КОНТАКТОРА ПЛК логика процесса пром. реле ГРИБОК E-STOP контакты NC РЕЛЕ БЕЗОПАСНОСТИ КАТУШКА КОНТАКТОРА KM1 Оба условия должны быть выполнены. Контур безопасности рвёт цепь физически, независимо от того, что думает программа. ПЛК может только разрешить пуск. Запретить его аварийная цепь должна уметь без участия программы — это требование норм, а не вопрос вкуса. Аварийный стоп подключается к реле безопасности или защитному Safety-ПЛК, которое обесточивает катушки напрямую. Дополнительно один контакт грибка обычно заводится на обычный вход ПЛК — но только для того, чтобы контроллер знал о нажатии и показал сообщение на HMI. Останавливать машину он при этом не обязан: она уже остановлена медью. Нормативная база Категории остановки по EN 60204-1: Категория 0 — немедленное снятие питания с приводов. Категория 1 — управляемый останов с последующим снятием питания. Категория 2 — управляемый останов с сохранением питания. Требуемый уровень безопасности определяется оценкой рисков по EN ISO 13849-1 и выражается в Performance Level (PL a…e). Это не тема для импровизации: если тебе на объекте говорят «сделай стоп через контроллер, так проще» — это повод для письменного возражения. Диагностика по светодиодам Что видишьЧто это значитПервое действие RUN зелёныйНорма— STOP жёлтыйПрограмма не выполняетсяПроверить диагностический буфер CPU ERROR красныйОшибка CPU или модуляНайти модуль с красным LED, проверить питание и клеммы LED канала не горитДатчик не сработал или нет 24 ВМультиметром между клеммой и M LED канала горит, в программе 0Неверная адресация или модуль не в конфигурацииСверить аппаратную конфигурацию Последняя строка — классика. Светодиод на модуле показывает физическое состояние клеммы, а программа работает с образом входов. Если они расходятся, проблема не в поле, а в проекте. Итоговое задание тома Объект: конвейер подачи ящиков. Есть кнопки «Пуск» (NO) и «Стоп», грибок E-Stop, оптический датчик наличия ящика, концевик крайнего положения толкателя, датчик давления пневмосети 4–20 мА на 0–16 бар, мотор конвейера, пневмоклапан толкателя 24 В, лампа «Работа», сирена. Составь таблицу I/O: адрес, символьное имя, тип (DI/DO/AI), NO или NC, описание. Куда попадёт грибок и почему он не может быть просто входом ПЛК? С датчика давления пришло 16 мА. Сколько бар? Датчик давления показывает 0 бар, при этом сырое значение в программе равно 0. Норма это или авария? Как отличить? Нарисуй словами цепочку от выхода Q0.0 до вращающегося вала мотора, перечислив все промежуточные аппараты. Нормативная база Категории остановки по EN 60204-1: Категория 0 — немедленное снятие питания с приводов. Категория 1 — управляемый останов с последующим снятием питания. Категория 2 — управляемый останов с сохранением питания. Требуемый уровень безопасности определяется оценкой рисков по EN ISO 13849-1 и выражается в Performance Level (PL a…e). Это не тема для импровизации: если тебе на объекте говорят «сделай стоп через контроллер, так проще» — это повод для письменного возражения. Что видишьЧто это значитПервое действие RUN зелёныйНорма— STOP жёлтыйПрограмма не выполняетсяПроверить диагностический буфер CPU ERROR красныйОшибка CPU или модуляНайти модуль с красным LED, проверить питание и клеммы LED канала не горитДатчик не сработал или нет 24 ВМультиметром между клеммой и M LED канала горит, в программе 0Неверная адресация или модуль не в конфигурацииСверить аппаратную конфигурацию Итоговое задание тома Объект: конвейер подачи ящиков. Есть кнопки «Пуск» (NO) и «Стоп», грибок E-Stop, оптический датчик наличия ящика, концевик крайнего положения толкателя, датчик давления пневмосети 4–20 мА на 0–16 бар, мотор конвейера, пневмоклапан толкателя 24 В, лампа «Работа», сирена. Составь таблицу I/O: адрес, символьное имя, тип (DI/DO/AI), NO или NC, описание. Куда попадёт грибок и почему он не может быть просто входом ПЛК? С датчика давления пришло 16 мА. Сколько бар? Датчик давления показывает 0 бар, при этом сырое значение в программе равно 0. Норма это или авария? Как отличить? Нарисуй словами цепочку от выхода Q0.0 до вращающегося вала мотора, перечислив все промежуточные аппараты."},{"id":"g9","dataN":"Приложение","title":"Словарь терминов","html":"<h2 id=\"g9\" data-n=\"Приложение\">Словарь терминов</h2>\n<dl class=\"gloss\">\n<dt>ПЛК / PLC / SPS</dt><dd>Программируемый логический контроллер. Немецкое обозначение SPS — Speicherprogrammierbare Steuerung, встречается на всех немецких объектах.</dd>\n<dt>DI / DO</dt><dd>Digital Input / Output — дискретный вход и выход. В немецкой документации DE/DA.</dd>\n<dt>AI / AO</dt><dd>Analog Input / Output — аналоговый вход и выход.</dd>\n<dt>PII / PIQ</dt><dd>Образ процесса входов и выходов. Снимок состояния, с которым работает программа вместо реальных клемм.</dd>\n<dt>Scan cycle</dt><dd>Цикл сканирования: чтение входов → выполнение программы → запись выходов → служебные задачи.</dd>\n<dt>Watchdog</dt><dd>Сторожевой таймер. Если цикл превысил допустимое время, CPU уходит в STOP.</dd>\n<dt>Меркер (M)</dt><dd>Внутренний бит памяти. Цифровой аналог промежуточного реле.</dd>\n<dt>Retain</dt><dd>Энергонезависимая память для переменных, которые должны пережить отключение питания.</dd>\n<dt>PNP / NPN</dt><dd>Тип выхода датчика: выдаёт плюс или притягивает к минусу.</dd>\n<dt>Fail-safe</dt><dd>Принцип проектирования: отказ приводит систему в безопасное состояние.</dd>\n<dt>E-Stop</dt><dd>Аварийный останов. Аппаратная цепь, не зависящая от программы.</dd>\n<dt>HSC</dt><dd>High Speed Counter — скоростной счётчик для импульсов, которые не успевает поймать обычный вход.</dd>\n<dt>ET200</dt><dd>Семейство станций распределённого ввода-вывода Siemens, связывается с CPU по PROFINET/PROFIBUS.</dd>\n</dl>","searchText":"Словарь терминов ПЛК / PLC / SPSПрограммируемый логический контроллер. Немецкое обозначение SPS — Speicherprogrammierbare Steuerung, встречается на всех немецких объектах. DI / DODigital Input / Output — дискретный вход и выход. В немецкой документации DE/DA. AI / AOAnalog Input / Output — аналоговый вход и выход. PII / PIQОбраз процесса входов и выходов. Снимок состояния, с которым работает программа вместо реальных клемм. Scan cycleЦикл сканирования: чтение входов → выполнение программы → запись выходов → служебные задачи. WatchdogСторожевой таймер. Если цикл превысил допустимое время, CPU уходит в STOP. Меркер (M)Внутренний бит памяти. Цифровой аналог промежуточного реле. RetainЭнергонезависимая память для переменных, которые должны пережить отключение питания. PNP / NPNТип выхода датчика: выдаёт плюс или притягивает к минусу. Fail-safeПринцип проектирования: отказ приводит систему в безопасное состояние. E-StopАварийный останов. Аппаратная цепь, не зависящая от программы. HSCHigh Speed Counter — скоростной счётчик для импульсов, которые не успевает поймать обычный вход. ET200Семейство станций распределённого ввода-вывода Siemens, связывается с CPU по PROFINET/PROFIBUS."},{"id":"gB","dataN":"Приложение Б","title":"Почему эта книга выглядит именно так","html":"<h2 id=\"gB\" data-n=\"Приложение Б\">Почему эта книга выглядит именно так</h2>\n<p>Учебник читают долго и часто в плохих условиях: цех, бытовка, телефон в перерыве. Поэтому цвета здесь выбраны не на вкус, а по данным офтальмологии и эргономики. Ниже — что говорят исследования и какие решения из них следуют.</p>\n<h3>1. Тёмный текст на светлом фоне читается лучше</h3>\n<p>Сочетание «тёмные буквы на светлом» называют <strong>положительной полярностью</strong>, обратное — отрицательной. Исследование Piepenbrock и коллег, разобранное Nielsen Norman Group, показало преимущество положительной полярности во всех измерениях: и в остроте зрения, и в задачах на вычитку текста, независимо от возраста испытуемых.</p>\n<p>Механизм простой и знакомый любому, кто снимал на фотоаппарат. Светлый фон заставляет зрачок сузиться, а узкий зрачок — это меньшая диафрагма и большая <strong>глубина резкости</strong>. Картинка на сетчатке становится чётче. На тёмном фоне зрачок расширяется, и все оптические погрешности глаза проявляются сильнее.</p>\n<h3>2. Тёмная тема мешает трети взрослых</h3>\n<p>У людей с астигматизмом — а это по данным Американской академии офтальмологии примерно каждый третий взрослый — светлый текст на тёмном фоне даёт <strong>гало</strong>: буквы «расплываются» светящимся ореолом. Эффект тем заметнее, чем мельче шрифт. Именно поэтому тёмная тема кажется комфортной первые полчаса и утомляет через четыре часа.</p>\n<h3>3. Но у тёмной темы есть своя ниша</h3>\n<p>Отбрасывать её нельзя. Эксперименты показывают, что при <strong>ярком внешнем освещении</strong> тёмная тема достоверно снижала утомление глаз, а в полумраке разницы не было. Тёмный режим также помогает людям с помутнением оптических сред глаза, например при катаракте. Вывод не «одна тема лучше», а «подбирай под условия и под себя».</p>\n<h3>4. Зелёный — рабочая зона глаза</h3>\n<p>При дневном (фотопическом) зрении чувствительность глаза максимальна на длине волны около <strong>555 нм</strong> — это жёлто-зелёный. Хрусталик оптически «настроен» именно на этот участок спектра. Коротковолновый синий фокусируется иначе — это <strong>хроматическая аберрация</strong>, из-за которой мелкий насыщенно-синий текст выглядит мыльным и требует лишней работы аккомодации.</p>\n<p>Отсюда решение: основной акцент книги — глубокий зелёный, а синий используется только как цвет провода на схемах, крупно и никогда для мелкого текста. Красный оставлен исключительно для аварийных врезок, и никогда не ставится рядом с синим — такое сочетание даёт эффект ложной глубины, когда цвета кажутся лежащими в разных плоскостях.</p>\n<h3>5. Ни чистого белого, ни чистого чёрного</h3>\n<p>Максимальный контраст 21:1 (чёрное на белом) — не оптимум, а перебор: белое поле бликует, особенно под цеховыми лампами. Фон книги — светлая бумага с лёгким зелёным подтоном, текст — почти чёрный, но не чёрный. Контраст около 12:1 — это выше требования WCAG уровня AAA (7:1) и заметно мягче для глаза при долгом чтении.</p>\n<h3>6. Про «защиту от синего света» — честно</h3>\n<p>Систематический обзор Cochrane 2023 года, охвативший 17 рандомизированных исследований, не нашёл подтверждений, что очки с фильтром синего света уменьшают зрительное утомление при работе за компьютером. Как отмечают авторы, синего света от экрана глаз получает примерно в тысячу раз меньше, чем от дневного неба. Поэтому в книге нет никакой «защиты от синего» — вместо этого работают вещи с реальной доказательной базой: контраст, размер шрифта, длина строки и перерывы.</p>\n<div class=\"note ok\">\n<span class=\"lbl\">Что реально снижает усталость глаз</span>\nПравило <strong>20–20–20</strong>: каждые 20 минут смотреть 20 секунд на объект в 6 метрах. Осознанно моргать — при работе с экраном частота морганий падает. Держать яркость экрана <strong>близкой к яркости окружения</strong>, а не выкручивать на максимум в тёмном помещении. И держать длину строки в районе 60–80 знаков, что и сделано в вёрстке этой книги.\n</div>\n<div class=\"note\">\n<span class=\"lbl\">Источники</span>\nNielsen Norman Group, «Dark Mode vs. Light Mode: Which Is Better?» · Cochrane Database of Systematic Reviews 2023, CD013244, Singh et al. · ACHI 2024, исследование полярности дисплея при разном внешнем освещении · CIE, функция спектральной световой эффективности · WCAG 2.2, требования к контрасту.\n</div>\n<div class=\"end\">\n<p><strong>Конец первого тома.</strong> Дальше — Том 2 «Логика»: булева алгебра на языке контактов, язык Ladder, схема пуск-стоп с самоподхватом, детекторы фронтов, таймеры TON/TOF/TP, счётчики и первые полноценные программы.</p>\n<p>Перед переходом ответь на итоговое задание восьмой главы — это проверка, что фундамент лёг.</p>\n</div>","searchText":"Почему эта книга выглядит именно так Учебник читают долго и часто в плохих условиях: цех, бытовка, телефон в перерыве. Поэтому цвета здесь выбраны не на вкус, а по данным офтальмологии и эргономики. Ниже — что говорят исследования и какие решения из них следуют. 1. Тёмный текст на светлом фоне читается лучше Сочетание «тёмные буквы на светлом» называют положительной полярностью, обратное — отрицательной. Исследование Piepenbrock и коллег, разобранное Nielsen Norman Group, показало преимущество положительной полярности во всех измерениях: и в остроте зрения, и в задачах на вычитку текста, независимо от возраста испытуемых. Механизм простой и знакомый любому, кто снимал на фотоаппарат. Светлый фон заставляет зрачок сузиться, а узкий зрачок — это меньшая диафрагма и большая глубина резкости. Картинка на сетчатке становится чётче. На тёмном фоне зрачок расширяется, и все оптические погрешности глаза проявляются сильнее. 2. Тёмная тема мешает трети взрослых У людей с астигматизмом — а это по данным Американской академии офтальмологии примерно каждый третий взрослый — светлый текст на тёмном фоне даёт гало: буквы «расплываются» светящимся ореолом. Эффект тем заметнее, чем мельче шрифт. Именно поэтому тёмная тема кажется комфортной первые полчаса и утомляет через четыре часа. 3. Но у тёмной темы есть своя ниша Отбрасывать её нельзя. Эксперименты показывают, что при ярком внешнем освещении тёмная тема достоверно снижала утомление глаз, а в полумраке разницы не было. Тёмный режим также помогает людям с помутнением оптических сред глаза, например при катаракте. Вывод не «одна тема лучше», а «подбирай под условия и под себя». 4. Зелёный — рабочая зона глаза При дневном (фотопическом) зрении чувствительность глаза максимальна на длине волны около 555 нм — это жёлто-зелёный. Хрусталик оптически «настроен» именно на этот участок спектра. Коротковолновый синий фокусируется иначе — это хроматическая аберрация, из-за которой мелкий насыщенно-синий текст выглядит мыльным и требует лишней работы аккомодации. Отсюда решение: основной акцент книги — глубокий зелёный, а синий используется только как цвет провода на схемах, крупно и никогда для мелкого текста. Красный оставлен исключительно для аварийных врезок, и никогда не ставится рядом с синим — такое сочетание даёт эффект ложной глубины, когда цвета кажутся лежащими в разных плоскостях. 5. Ни чистого белого, ни чистого чёрного Максимальный контраст 21:1 (чёрное на белом) — не оптимум, а перебор: белое поле бликует, особенно под цеховыми лампами. Фон книги — светлая бумага с лёгким зелёным подтоном, текст — почти чёрный, но не чёрный. Контраст около 12:1 — это выше требования WCAG уровня AAA (7:1) и заметно мягче для глаза при долгом чтении. 6. Про «защиту от синего света» — честно Систематический обзор Cochrane 2023 года, охвативший 17 рандомизированных исследований, не нашёл подтверждений, что очки с фильтром синего света уменьшают зрительное утомление при работе за компьютером. Как отмечают авторы, синего света от экрана глаз получает примерно в тысячу раз меньше, чем от дневного неба. Поэтому в книге нет никакой «защиты от синего» — вместо этого работают вещи с реальной доказательной базой: контраст, размер шрифта, длина строки и перерывы. Что реально снижает усталость глаз Правило 20–20–20: каждые 20 минут смотреть 20 секунд на объект в 6 метрах. Осознанно моргать — при работе с экраном частота морганий падает. Держать яркость экрана близкой к яркости окружения, а не выкручивать на максимум в тёмном помещении. И держать длину строки в районе 60–80 знаков, что и сделано в вёрстке этой книги. Источники Nielsen Norman Group, «Dark Mode vs. Light Mode: Which Is Better?» · Cochrane Database of Systematic Reviews 2023, CD013244, Singh et al. · ACHI 2024, исследование полярности дисплея при разном внешнем освещении · CIE, функция спектральной световой эффективности · WCAG 2.2, требования к контрасту. Конец первого тома. Дальше — Том 2 «Логика»: булева алгебра на языке контактов, язык Ladder, схема пуск-стоп с самоподхватом, детекторы фронтов, таймеры TON/TOF/TP, счётчики и первые полноценные программы. Перед переходом ответь на итоговое задание восьмой главы — это проверка, что фундамент лёг. Что реально снижает усталость глаз Правило 20–20–20: каждые 20 минут смотреть 20 секунд на объект в 6 метрах. Осознанно моргать — при работе с экраном частота морганий падает. Держать яркость экрана близкой к яркости окружения, а не выкручивать на максимум в тёмном помещении. И держать длину строки в районе 60–80 знаков, что и сделано в вёрстке этой книги. Источники Nielsen Norman Group, «Dark Mode vs. Light Mode: Which Is Better?» · Cochrane Database of Systematic Reviews 2023, CD013244, Singh et al. · ACHI 2024, исследование полярности дисплея при разном внешнем освещении · CIE, функция спектральной световой эффективности · WCAG 2.2, требования к контрасту. Конец первого тома. Дальше — Том 2 «Логика»: булева алгебра на языке контактов, язык Ladder, схема пуск-стоп с самоподхватом, детекторы фронтов, таймеры TON/TOF/TP, счётчики и первые полноценные программы. Перед переходом ответь на итоговое задание восьмой главы — это проверка, что фундамент лёг."}]}